================================================================================================
完成时间：2026-11-06 11:44:26（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793936513968-62 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.7秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 11:42:24 | 结束：2026-11-06 11:42:29
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:184 | P2:449 / P3:513 | 46.687 | 170.5 | 513 | 1.0346128510689263 | 0.959 | 1855.4444444444443 | 0.9665451177866528 | 1919.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:152 | P2:385 / P3:417 | 49.284 | 160 | 417 | 2.3565937315198107 | 0.947 | 507.3 | 0.4243412797992472 | 1195.5 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:168 | P2:273 / P3:337 | 50.526 | 155.5 | 337 | 1.1896887918259107 | 0.97 | 754.1764705882352 | 0.8405559562053366 | 897.2352941176471 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:160 | P2:513 / P3:545 | 44.055 | 154 | 545 | 1.0005584720205518 | 0.965 | 1989.5555555555557 | 0.9994418396963608 | 1990.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:176 / P3:336 | P2:465 / P3:449 | 75.986 | 322.5 | 465 | 1.187861593235425 | 0.9 | 1797.6 | 0.8418489205263897 | 2135.3 | 0 | P3 噪声波动值超过上限；P3RAW滚动10秒波动 336 > B上限 220 |
| 6 | 1 | B类合格 | P2:192 / P3:200 | P2:529 / P3:657 | 50.059 | 181.5 | 657 | 2.215481171548117 | 0.929 | 334.6 | 0.4513692162417375 | 741.3 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-06 11:42:56 | 窗口结束：2026-11-06 11:43:15 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 920 | 184 | 449 | 184 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 892 | 160 | 385 | 152 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 944 | 152 | 273 | 168 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 928 | 160 | 513 | 160 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 904 | 176 | 465 | 336 | 449 | 不合格 | 噪声波动值超过上限 |
| 6 | 928 | 192 | 529 | 200 | 657 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 184 | 192 | 449 |
| 1 | P3 | 136 | 184 | 184 | 513 |
| 2 | P2 | 152 | 160 | 160 | 385 |
| 2 | P3 | 136 | 152 | 152 | 417 |
| 3 | P2 | 144 | 152 | 168 | 273 |
| 3 | P3 | 144 | 168 | 184 | 337 |
| 4 | P2 | 128 | 160 | 160 | 513 |
| 4 | P3 | 144 | 160 | 168 | 545 |
| 5 | P2 | 168 | 176 | 192 | 465 |
| 5 | P3 | 272 | 336 | 336 | 449 |
| 6 | P2 | 160 | 192 | 192 | 529 |
| 6 | P3 | 160 | 200 | 208 | 657 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-06 11:44:21 | 2026-11-06 11:44:21 | 2026-11-06 11:44:21 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-06 11:43:41 | 2026-11-06 11:43:41 | 2026-11-06 11:43:41 | 2026-11-06 11:43:46 | 2026-11-06 11:43:46 | 2026-11-06 11:43:46 | 2026-11-06 11:43:46 | 2026-11-06 11:43:46 | 2026-11-06 11:43:46 | 2026-11-06 11:43:46 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 11:43:41 | 2026-11-06 11:43:41 | 2026-11-06 11:43:41 | 2026-11-06 11:43:46 | 2026-11-06 11:43:46 | 2026-11-06 11:43:46 | 2026-11-06 11:43:46 | 2026-11-06 11:43:46 | 2026-11-06 11:43:46 | 2026-11-06 11:43:46 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 11:43:41 | 2026-11-06 11:43:41 | 2026-11-06 11:43:41 | 2026-11-06 11:43:46 | 2026-11-06 11:43:46 | 2026-11-06 11:43:46 | 2026-11-06 11:43:46 | 2026-11-06 11:43:46 | 2026-11-06 11:43:46 | 2026-11-06 11:43:46 | 1 | - |
| 5 | 模式切换成功 | 2026-11-06 11:44:21 | 2026-11-06 11:44:21 | 2026-11-06 11:44:21 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-11-06 11:43:41 | 2026-11-06 11:43:41 | 2026-11-06 11:43:41 | 2026-11-06 11:43:46 | 2026-11-06 11:43:46 | 2026-11-06 11:43:46 | 2026-11-06 11:43:46 | 2026-11-06 11:43:46 | 2026-11-06 11:43:46 | 2026-11-06 11:43:46 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 0.8093525179856115 | 0.979 | 27.8 | 1.2355555555555555 | 22.5 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 216 | 1.014744871854505 | 0.915 | 4299.8 | 0.9854693802713604 | 4363.2 | 合格 | 指标正常 |
| 热源检测 | 2 | 196 | 0.863013698630137 | 0.971 | 32.44444444444444 | 1.1587301587301588 | 28 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 220 | 1.7530550257822985 | 0.924 | 1573 | 0.5704327504230801 | 2757.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 3 | 196 | 0.7234848484848485 | 0.959 | 15.529411764705882 | 1.382198952879581 | 11.235294117647058 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 216 | 1.1474649287528995 | 0.97 | 1508.8333333333333 | 0.871486330381209 | 1731.3333333333333 | 合格 | 指标正常 |
| 热源检测 | 4 | 200 | 0.6770428015564203 | 0.959 | 28.555555555555557 | 1.4770114942528736 | 19.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 216 | 1.0024152922503622 | 0.956 | 4830.333333333333 | 0.9975905273303043 | 4842 | 合格 | 指标正常 |
| 热源检测 | 5 | 196 | 0.8880866425992779 | 0.872 | 34.625 | 1.1260162601626016 | 30.75 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 100 | 0.9975381289780233 | 0.917 | 4163.5 | 1.0024679467886595 | 4153.25 | 合格 | 指标正常 |
| 热源检测 | 6 | 196 | 0.6136986301369863 | 0.957 | 45.625 | 1.6294642857142858 | 28 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 216 | 1.364433312460864 | 0.904 | 1419.5555555555557 | 0.7329050022946305 | 1936.888888888889 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 10 | 277.5 | 224.5 | - | 27.8 | 1.2355555555555555 | 22.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 291.5 | 252 | - | 32.44444444444444 | 1.1587301587301588 | 28 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 263.5 | 190.5 | - | 15.529411764705882 | 1.382198952879581 | 11.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 257 | 173.5 | - | 28.555555555555557 | 1.4770114942528736 | 19.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 277 | 246 | - | 34.625 | 1.1260162601626016 | 30.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 364.5 | 223.5 | - | 45.625 | 1.6294642857142858 | 28 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 42998 | 43632 | - | 4299.8 | 0.9854693802713604 | 4363.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14157 | 24818 | - | 1573 | 0.5704327504230801 | 2757.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 17.5 | 27158.5 | 31164 | - | 1508.8333333333333 | 0.871486330381209 | 1731.3333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43472.5 | 43577.5 | - | 4830.333333333333 | 0.9975905273303043 | 4842 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 33308 | 33225.5 | - | 4163.5 | 1.0024679467886595 | 4153.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12776 | 17431.5 | - | 1419.5555555555557 | 0.7329050022946305 | 1936.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |

