================================================================================================
完成时间：2026-11-06 11:48:16（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793936744065-64 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：152.9秒 | 设备：6（A 4 / B 2 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 11:46:16 | 结束：2026-11-06 11:46:20
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 789ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 789ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 789ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 789ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 789ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 789ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:152 / P3:144 | P2:401 / P3:529 | 47.481 | 146 | 529 | 1.0056445543489947 | 0.946 | 2066.8888888888887 | 0.9943871278131181 | 2078.5555555555557 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:152 / P3:152 | P2:673 / P3:609 | 47.967 | 158.5 | 673 | 2.0700974163490047 | 0.936 | 524.6666666666666 | 0.4830690537084399 | 1086.111111111111 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:160 / P3:176 | P2:353 / P3:385 | 44.891 | 151 | 385 | 1.0424792139077854 | 0.936 | 1653.75 | 0.9592517401392111 | 1724 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:176 / P3:160 | P2:433 / P3:545 | 51.443 | 162 | 545 | 0.9937304075235109 | 0.928 | 1125.8823529411766 | 1.0063091482649842 | 1118.8235294117646 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:192 / P3:184 | P2:273 / P3:433 | 52.891 | 192.5 | 433 | 1.0262188753916341 | 0.961 | 2021.4444444444443 | 0.9744509908944832 | 2074.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:160 | P2:513 / P3:513 | 50.895 | 163.5 | 513 | 2.035202719106579 | 0.959 | 242.2941176470588 | 0.4913515447930335 | 493.11764705882354 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 11:46:46 | 窗口结束：2026-11-06 11:47:06 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 900 | 152 | 401 | 144 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 900 | 152 | 673 | 152 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 912 | 160 | 353 | 176 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 940 | 176 | 433 | 160 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 900 | 192 | 273 | 184 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 920 | 160 | 513 | 160 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 152 | 152 | 401 |
| 1 | P3 | 136 | 144 | 160 | 529 |
| 2 | P2 | 128 | 152 | 168 | 673 |
| 2 | P3 | 152 | 152 | 160 | 609 |
| 3 | P2 | 128 | 160 | 176 | 353 |
| 3 | P3 | 136 | 176 | 176 | 385 |
| 4 | P2 | 152 | 176 | 192 | 433 |
| 4 | P3 | 152 | 160 | 168 | 545 |
| 5 | P2 | 176 | 192 | 200 | 273 |
| 5 | P3 | 168 | 184 | 184 | 433 |
| 6 | P2 | 144 | 160 | 160 | 513 |
| 6 | P3 | 144 | 160 | 160 | 513 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 11:47:31 | 2026-11-06 11:47:31 | 2026-11-06 11:47:31 | 2026-11-06 11:47:36 | 2026-11-06 11:47:36 | 2026-11-06 11:47:36 | 2026-11-06 11:47:36 | 2026-11-06 11:47:36 | 2026-11-06 11:47:36 | 2026-11-06 11:47:36 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 11:47:31 | 2026-11-06 11:47:31 | 2026-11-06 11:47:31 | 2026-11-06 11:47:36 | 2026-11-06 11:47:36 | 2026-11-06 11:47:36 | 2026-11-06 11:47:36 | 2026-11-06 11:47:36 | 2026-11-06 11:47:36 | 2026-11-06 11:47:36 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 11:47:31 | 2026-11-06 11:47:31 | 2026-11-06 11:47:31 | 2026-11-06 11:47:36 | 2026-11-06 11:47:36 | 2026-11-06 11:47:36 | 2026-11-06 11:47:36 | 2026-11-06 11:47:36 | 2026-11-06 11:47:36 | 2026-11-06 11:47:36 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 11:47:31 | 2026-11-06 11:47:31 | 2026-11-06 11:47:31 | 2026-11-06 11:47:36 | 2026-11-06 11:47:36 | 2026-11-06 11:47:36 | 2026-11-06 11:47:36 | 2026-11-06 11:47:36 | 2026-11-06 11:47:36 | 2026-11-06 11:47:36 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 11:47:31 | 2026-11-06 11:47:31 | 2026-11-06 11:47:31 | 2026-11-06 11:47:36 | 2026-11-06 11:47:36 | 2026-11-06 11:47:36 | 2026-11-06 11:47:36 | 2026-11-06 11:47:36 | 2026-11-06 11:47:36 | 2026-11-06 11:47:36 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 11:47:31 | 2026-11-06 11:47:31 | 2026-11-06 11:47:31 | 2026-11-06 11:47:36 | 2026-11-06 11:47:36 | 2026-11-06 11:47:36 | 2026-11-06 11:47:36 | 2026-11-06 11:47:36 | 2026-11-06 11:47:36 | 2026-11-06 11:47:36 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 0.6589403973509934 | 0.958 | 37.75 | 1.5175879396984924 | 24.875 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 212 | 1.0086517303460691 | 0.921 | 3999.2 | 0.9914224800436313 | 4033.8 | 合格 | 指标正常 |
| 热源检测 | 2 | 200 | 0.9004149377593361 | 0.958 | 26.77777777777778 | 1.1105990783410138 | 24.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 212 | 1.6050507294675258 | 0.884 | 1500.3333333333333 | 0.6230332671988188 | 2408.1111111111113 | 合格 | 指标正常 |
| 热源检测 | 3 | 196 | 0.6425855513307985 | 0.946 | - | 1.5562130177514792 | - | 合格 | 指标正常 |
| 爆闪检测 | 3 | 208 | 1.0869361410593876 | 0.912 | 3466.625 | 0.9200172505307855 | 3768 | 合格 | 指标正常 |
| 热源检测 | 4 | 200 | 0.9722222222222222 | 0.957 | 16.941176470588236 | 1.0285714285714285 | 16.470588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 1.0143676176003316 | 0.859 | 2554.764705882353 | 0.9858358869594824 | 2591.470588235294 | 合格 | 指标正常 |
| 热源检测 | 5 | 192 | 0.7380073800738007 | 0.976 | 30.11111111111111 | 1.355 | 22.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 208 | 1.0181877612009993 | 0.93 | 4759 | 0.9821371245127264 | 4845.555555555556 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 0.7313019390581718 | 0.971 | 22.5625 | 1.3674242424242424 | 16.5 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 208 | 1.5641774102002757 | 0.94 | 1370.3333333333333 | 0.639313669586854 | 2143.4444444444443 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 301.5 | 198.5 | - | 37.75 | 1.5175879396984924 | 24.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 240.5 | 217 | - | 26.77777777777778 | 1.1105990783410138 | 24.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 0 | 262.5 | 168.5 | - | - | 1.5562130177514792 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16.5 | 288 | 280 | - | 16.941176470588236 | 1.0285714285714285 | 16.470588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 270.5 | 199.5 | - | 30.11111111111111 | 1.355 | 22.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16 | 360.5 | 263.5 | - | 22.5625 | 1.3674242424242424 | 16.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 39991.5 | 40337.5 | - | 3999.2 | 0.9914224800436313 | 4033.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13502.5 | 21673 | - | 1500.3333333333333 | 0.6230332671988188 | 2408.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 27732.5 | 30143.5 | - | 3466.625 | 0.9200172505307855 | 3768 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16.5 | 43430.5 | 44054.5 | - | 2554.764705882353 | 0.9858358869594824 | 2591.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 42830.5 | 43609.5 | - | 4759 | 0.9821371245127264 | 4845.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 12332.5 | 19290.5 | - | 1370.3333333333333 | 0.639313669586854 | 2143.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |

