================================================================================================
完成时间：2026-11-06 13:07:15（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793941482278-66 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.2秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 13:05:13 | 结束：2026-11-06 13:05:17
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:152 | P2:353 / P3:353 | 47.413 | 141 | 353 | 0.9211036992116434 | 0.927 | 2061.25 | 1.085654091776944 | 1898.625 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:168 | P2:465 / P3:609 | 47.621 | 187 | 609 | 2.5747041420118344 | 0.938 | 338 | 0.38839413961505315 | 870.25 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:160 | P2:513 / P3:545 | 49.777 | 169.5 | 545 | 1.339171188949186 | 0.938 | 1520.25 | 0.7467305212746362 | 2035.875 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:128 / P3:136 | P2:305 / P3:481 | 39.391 | 129.5 | 481 | 1.0128844555278471 | 0.947 | 990.7058823529412 | 0.9872794419368075 | 1003.4705882352941 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:192 / P3:192 | P2:289 / P3:321 | 56.072 | 209 | 321 | 1.0350960398387479 | 0.948 | 1874.2222222222222 | 0.9660939289805269 | 1940 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:144 | P2:625 / P3:481 | 41.563 | 143.5 | 625 | 1.94677734375 | 0.974 | 227.55555555555554 | 0.5136694256333082 | 443 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 13:05:44 | 窗口结束：2026-11-06 13:06:04 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 864 | 152 | 353 | 152 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 868 | 168 | 465 | 168 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 876 | 160 | 513 | 160 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 884 | 128 | 305 | 136 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 880 | 192 | 289 | 192 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 884 | 152 | 625 | 144 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 152 | 176 | 353 |
| 1 | P3 | 144 | 152 | 168 | 353 |
| 2 | P2 | 160 | 168 | 168 | 465 |
| 2 | P3 | 168 | 168 | 200 | 609 |
| 3 | P2 | 144 | 160 | 168 | 513 |
| 3 | P3 | 160 | 160 | 176 | 545 |
| 4 | P2 | 128 | 128 | 152 | 305 |
| 4 | P3 | 104 | 136 | 144 | 481 |
| 5 | P2 | 176 | 192 | 192 | 289 |
| 5 | P3 | 176 | 192 | 192 | 321 |
| 6 | P2 | 120 | 152 | 168 | 625 |
| 6 | P3 | 136 | 144 | 160 | 481 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 13:06:29 | 2026-11-06 13:06:29 | 2026-11-06 13:06:29 | 2026-11-06 13:06:34 | 2026-11-06 13:06:34 | 2026-11-06 13:06:34 | 2026-11-06 13:06:34 | 2026-11-06 13:06:34 | 2026-11-06 13:06:34 | 2026-11-06 13:06:34 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 13:06:29 | 2026-11-06 13:06:29 | 2026-11-06 13:06:29 | 2026-11-06 13:06:34 | 2026-11-06 13:06:34 | 2026-11-06 13:06:34 | 2026-11-06 13:06:34 | 2026-11-06 13:06:34 | 2026-11-06 13:06:35 | 2026-11-06 13:06:35 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 13:06:29 | 2026-11-06 13:06:29 | 2026-11-06 13:06:29 | 2026-11-06 13:06:34 | 2026-11-06 13:06:34 | 2026-11-06 13:06:34 | 2026-11-06 13:06:34 | 2026-11-06 13:06:34 | 2026-11-06 13:06:35 | 2026-11-06 13:06:35 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 13:06:29 | 2026-11-06 13:06:29 | 2026-11-06 13:06:29 | 2026-11-06 13:06:35 | 2026-11-06 13:06:35 | 2026-11-06 13:06:35 | 2026-11-06 13:06:35 | 2026-11-06 13:06:35 | 2026-11-06 13:06:35 | 2026-11-06 13:06:35 | 1 | - |
| 5 | 模式切换成功 | 2026-11-06 13:07:10 | 2026-11-06 13:07:10 | 2026-11-06 13:07:10 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-06 13:07:10 | 2026-11-06 13:07:10 | 2026-11-06 13:07:10 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 156 | 0.8050314465408805 | 0.929 | 19.875 | 1.2421875 | 16 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 196 | 1.010896551724138 | 0.903 | 5437.5 | 0.9892209032610179 | 5496.75 | 合格 | 指标正常 |
| 热源检测 | 2 | 160 | 0.8773006134969326 | 0.959 | 18.11111111111111 | 1.1398601398601398 | 15.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 196 | 1.7187154696132596 | 0.91 | 1608.888888888889 | 0.5818298710169968 | 2765.222222222222 | 合格 | 指标正常 |
| 热源检测 | 3 | 160 | 0.8959276018099548 | 0.944 | 27.625 | 1.1161616161616161 | 24.75 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 196 | 1.2958870675154193 | 0.911 | 3789.875 | 0.7716721812165945 | 4911.25 | 合格 | 指标正常 |
| 热源检测 | 4 | 160 | 0.9130434782608695 | 0.95 | 11.5 | 1.0952380952380953 | 10.5 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 200 | 1.0229579671639757 | 0.914 | 2446.5 | 0.9775572722429409 | 2502.6666666666665 | 合格 | 指标正常 |
| 热源检测 | 5 | 156 | 0.7219730941704036 | 0.934 | 24.77777777777778 | 1.3850931677018634 | 17.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 144 | 0.9512182753986967 | 0.949 | 4382.333333333333 | 1.0512834181837567 | 4168.555555555556 | 合格 | 指标正常 |
| 热源检测 | 6 | 160 | 0.9214659685863874 | 0.972 | 21.22222222222222 | 1.0852272727272727 | 19.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 144 | 1.8175854673899332 | 0.996 | 880.7777777777778 | 0.5501804553026096 | 1600.888888888889 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 159 | 128 | - | 19.875 | 1.2421875 | 16 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 162.5 | 143 | - | 18.11111111111111 | 1.1398601398601398 | 15.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 221 | 198 | - | 27.625 | 1.1161616161616161 | 24.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16 | 183.5 | 167.5 | - | 11.5 | 1.0952380952380953 | 10.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 223 | 160.5 | - | 24.77777777777778 | 1.3850931677018634 | 17.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 190.5 | 176 | - | 21.22222222222222 | 1.0852272727272727 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 43500 | 43973.5 | - | 5437.5 | 0.9892209032610179 | 5496.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14480 | 24886.5 | - | 1608.888888888889 | 0.5818298710169968 | 2765.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 30318.5 | 39289.5 | - | 3789.875 | 0.7716721812165945 | 4911.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 17.5 | 44036.5 | 45048 | - | 2446.5 | 0.9775572722429409 | 2502.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 39440.5 | 37516.5 | - | 4382.333333333333 | 1.0512834181837567 | 4168.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 7926.5 | 14408 | - | 880.7777777777778 | 0.5501804553026096 | 1600.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |

