================================================================================================
完成时间：2026-11-06 13:11:53（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793941760646-68 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.8秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 13:09:48 | 结束：2026-11-06 13:09:53
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 789ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 789ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 789ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 789ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 789ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 789ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:144 / P3:160 | P2:337 / P3:257 | 45.177 | 162 | 337 | 2.259402460456942 | 0.94 | 316.1111111111111 | 0.4425948973242066 | 714.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:184 | P2:225 / P3:321 | 49.074 | 174 | 321 | 2.8341307814992027 | 0.947 | 52.25 | 0.35284186831738884 | 148.08333333333334 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:184 / P3:168 | P2:417 / P3:513 | 49.798 | 180 | 513 | 0.8450704225352113 | 0.938 | 242.23529411764707 | 1.1833333333333333 | 204.7058823529412 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:160 / P3:152 | P2:433 / P3:1183 | 53.292 | 157.5 | 1183 | 0.9628307188012175 | 0.959 | 2135.5 | 1.0386041704662898 | 2056.125 | 0 | P3 噪声绝对值超过上限；P3RAW绝对值 1183 > B上限 1100 |
| 5 | 1 | A类合格 | P2:160 / P3:152 | P2:273 / P3:177 | 46.765 | 145 | 273 | 1.0332849259366832 | 0.95 | 1912.7777777777778 | 0.9677872723184169 | 1976.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:168 | P2:385 / P3:529 | 48.34 | 167 | 529 | 2.1945288753799392 | 0.95 | 73.11111111111111 | 0.4556786703601108 | 160.44444444444446 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 13:10:22 | 窗口结束：2026-11-06 13:10:42 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 816 | 144 | 337 | 160 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 836 | 176 | 225 | 184 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 808 | 184 | 417 | 168 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 820 | 160 | 433 | 152 | 1183 | 不合格 | 噪声绝对值超过上限 |
| 5 | 820 | 160 | 273 | 152 | 177 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 820 | 168 | 385 | 168 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 144 | 144 | 337 |
| 1 | P3 | 128 | 160 | 160 | 257 |
| 2 | P2 | 160 | 176 | 176 | 225 |
| 2 | P3 | 152 | 184 | 184 | 321 |
| 3 | P2 | 160 | 184 | 200 | 417 |
| 3 | P3 | 152 | 168 | 200 | 513 |
| 4 | P2 | 144 | 160 | 184 | 433 |
| 4 | P3 | 152 | 152 | 160 | 1183 |
| 5 | P2 | 144 | 160 | 176 | 273 |
| 5 | P3 | 144 | 152 | 168 | 177 |
| 6 | P2 | 152 | 168 | 192 | 385 |
| 6 | P3 | 168 | 168 | 208 | 529 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 13:11:07 | 2026-11-06 13:11:07 | 2026-11-06 13:11:07 | 2026-11-06 13:11:13 | 2026-11-06 13:11:13 | 2026-11-06 13:11:13 | 2026-11-06 13:11:13 | 2026-11-06 13:11:13 | 2026-11-06 13:11:13 | 2026-11-06 13:11:13 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 13:11:07 | 2026-11-06 13:11:07 | 2026-11-06 13:11:07 | 2026-11-06 13:11:13 | 2026-11-06 13:11:13 | 2026-11-06 13:11:13 | 2026-11-06 13:11:13 | 2026-11-06 13:11:13 | 2026-11-06 13:11:13 | 2026-11-06 13:11:13 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 13:11:07 | 2026-11-06 13:11:07 | 2026-11-06 13:11:07 | 2026-11-06 13:11:13 | 2026-11-06 13:11:13 | 2026-11-06 13:11:13 | 2026-11-06 13:11:13 | 2026-11-06 13:11:13 | 2026-11-06 13:11:13 | 2026-11-06 13:11:13 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 13:11:07 | 2026-11-06 13:11:07 | 2026-11-06 13:11:07 | 2026-11-06 13:11:13 | 2026-11-06 13:11:13 | 2026-11-06 13:11:13 | 2026-11-06 13:11:13 | 2026-11-06 13:11:13 | 2026-11-06 13:11:13 | 2026-11-06 13:11:13 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 13:11:07 | 2026-11-06 13:11:07 | 2026-11-06 13:11:07 | 2026-11-06 13:11:13 | 2026-11-06 13:11:13 | 2026-11-06 13:11:13 | 2026-11-06 13:11:13 | 2026-11-06 13:11:13 | 2026-11-06 13:11:13 | 2026-11-06 13:11:13 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 13:11:07 | 2026-11-06 13:11:07 | 2026-11-06 13:11:07 | 2026-11-06 13:11:13 | 2026-11-06 13:11:13 | 2026-11-06 13:11:13 | 2026-11-06 13:11:13 | 2026-11-06 13:11:13 | 2026-11-06 13:11:13 | 2026-11-06 13:11:13 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 152 | 0.8260869565217391 | 0.964 | 20.444444444444443 | 1.2105263157894737 | 16.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 188 | 1.1236955649207305 | 0.919 | 4429.333333333333 | 0.8899207500837147 | 4977.222222222223 | 合格 | 指标正常 |
| 热源检测 | 2 | 148 | 0.9016393442622951 | 0.972 | 20.333333333333332 | 1.1090909090909091 | 18.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 192 | 1.6495323958823924 | 0.919 | 1651.4444444444443 | 0.6062324101643758 | 2724.1111111111113 | 合格 | 指标正常 |
| 热源检测 | 3 | 152 | 0.7443946188340808 | 0.957 | 24.77777777777778 | 1.3433734939759037 | 18.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 192 | 1.040504928055658 | 0.942 | 2232.1176470588234 | 0.9610718537091913 | 2322.529411764706 | 合格 | 指标正常 |
| 热源检测 | 4 | 152 | 0.6425855513307985 | 0.969 | 32.875 | 1.5562130177514792 | 21.125 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 192 | 0.9465972496814727 | 0.94 | 5690.25 | 1.056415492794319 | 5386.375 | 合格 | 指标正常 |
| 热源检测 | 5 | 144 | 0.8587570621468926 | 0.958 | 19.666666666666668 | 1.1644736842105263 | 16.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 0.9988726292055352 | 0.94 | 5026.444444444444 | 1.0011286431938389 | 5020.777777777777 | 合格 | 指标正常 |
| 热源检测 | 6 | 156 | 0.8251121076233184 | 0.977 | 24.77777777777778 | 1.2119565217391304 | 20.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 196 | 1.5094647013188518 | 0.931 | 1432.2222222222222 | 0.6624865087115177 | 2161.8888888888887 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 184 | 151.5 | - | 20.444444444444443 | 1.2105263157894737 | 16.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 183 | 165 | - | 20.333333333333332 | 1.1090909090909091 | 18.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 222.5 | 166 | - | 24.77777777777778 | 1.3433734939759037 | 18.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 262.5 | 169 | - | 32.875 | 1.5562130177514792 | 21.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 176.5 | 151.5 | - | 19.666666666666668 | 1.1644736842105263 | 16.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 222.5 | 183.5 | - | 24.77777777777778 | 1.2119565217391304 | 20.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 39864 | 44795 | - | 4429.333333333333 | 0.8899207500837147 | 4977.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14863 | 24516.5 | - | 1651.4444444444443 | 0.6062324101643758 | 2724.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 17 | 37946 | 39482.5 | - | 2232.1176470588234 | 0.9610718537091913 | 2322.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 45522 | 43091 | - | 5690.25 | 1.056415492794319 | 5386.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45237.5 | 45186.5 | - | 5026.444444444444 | 1.0011286431938389 | 5020.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 12889.5 | 19457 | - | 1432.2222222222222 | 0.6624865087115177 | 2161.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |

