================================================================================================
完成时间：2026-11-06 13:15:35（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793941982397-70 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.1秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 13:13:33 | 结束：2026-11-06 13:13:37
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:200 | P2:577 / P3:561 | 51.953 | 207 | 577 | 1.0246632744687219 | 0.953 | 1856.111111111111 | 0.9759303616287901 | 1901.888888888889 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:168 | P2:209 / P3:369 | 49.972 | 150.5 | 369 | 2.468060836501901 | 0.948 | 328.75 | 0.4051763980896626 | 811.375 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:168 / P3:208 | P2:497 / P3:529 | 56.415 | 198.5 | 529 | 1.2440885775053172 | 0.94 | 999.125 | 0.8038012872083669 | 1243 | 0 | P3 噪声波动值超过上限 |
| 4 | 1 | A类合格 | P2:176 / P3:168 | P2:225 / P3:209 | 52.584 | 164 | 225 | 1.0119978827265776 | 0.962 | 1889.2222222222222 | 0.988144359853548 | 1911.888888888889 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:176 | P2:433 / P3:577 | 48.174 | 162.5 | 577 | 1.0237508267692863 | 0.931 | 923.9444444444445 | 0.9768001879478445 | 945.8888888888889 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:152 | P2:641 / P3:625 | 51.503 | 172 | 641 | 1.7385302476654487 | 0.969 | 273.6666666666667 | 0.5751985053713218 | 475.77777777777777 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 13:14:04 | 窗口结束：2026-11-06 13:14:24 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 924 | 192 | 577 | 200 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 892 | 160 | 209 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 916 | 168 | 497 | 208 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 912 | 176 | 225 | 168 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 944 | 160 | 433 | 176 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 904 | 176 | 641 | 152 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 192 | 192 | 577 |
| 1 | P3 | 176 | 200 | 216 | 561 |
| 2 | P2 | 144 | 160 | 168 | 209 |
| 2 | P3 | 144 | 168 | 176 | 369 |
| 3 | P2 | 160 | 168 | 192 | 497 |
| 3 | P3 | 200 | 208 | 232 | 529 |
| 4 | P2 | 160 | 176 | 184 | 225 |
| 4 | P3 | 168 | 168 | 176 | 209 |
| 5 | P2 | 160 | 160 | 168 | 433 |
| 5 | P3 | 152 | 176 | 176 | 577 |
| 6 | P2 | 152 | 176 | 176 | 641 |
| 6 | P3 | 136 | 152 | 152 | 625 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 13:14:49 | 2026-11-06 13:14:49 | 2026-11-06 13:14:49 | 2026-11-06 13:14:54 | 2026-11-06 13:14:54 | 2026-11-06 13:14:54 | 2026-11-06 13:14:54 | 2026-11-06 13:14:54 | 2026-11-06 13:14:54 | 2026-11-06 13:14:54 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 13:14:49 | 2026-11-06 13:14:49 | 2026-11-06 13:14:49 | 2026-11-06 13:14:54 | 2026-11-06 13:14:54 | 2026-11-06 13:14:54 | 2026-11-06 13:14:54 | 2026-11-06 13:14:54 | 2026-11-06 13:14:54 | 2026-11-06 13:14:54 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 13:14:49 | 2026-11-06 13:14:49 | 2026-11-06 13:14:49 | 2026-11-06 13:14:54 | 2026-11-06 13:14:54 | 2026-11-06 13:14:54 | 2026-11-06 13:14:54 | 2026-11-06 13:14:54 | 2026-11-06 13:14:54 | 2026-11-06 13:14:54 | 1 | - |
| 4 | 模式切换成功 | 2026-11-06 13:15:30 | 2026-11-06 13:15:30 | 2026-11-06 13:15:30 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-11-06 13:14:49 | 2026-11-06 13:14:49 | 2026-11-06 13:14:49 | 2026-11-06 13:14:54 | 2026-11-06 13:14:54 | 2026-11-06 13:14:54 | 2026-11-06 13:14:54 | 2026-11-06 13:14:54 | 2026-11-06 13:14:54 | 2026-11-06 13:14:54 | 1 | - |
| 6 | 模式切换成功 | 2026-11-06 13:15:30 | 2026-11-06 13:15:30 | 2026-11-06 13:15:30 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 172 | 0.7176470588235294 | 0.958 | 28.333333333333332 | 1.3934426229508197 | 20.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 204 | 0.9552525536500797 | 0.917 | 4742.666666666667 | 1.0468435767891304 | 4530.444444444444 | 合格 | 指标正常 |
| 热源检测 | 2 | 168 | 0.8410852713178295 | 0.952 | 32.25 | 1.1889400921658986 | 27.125 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 204 | 1.7815880925840928 | 0.941 | 1906.375 | 0.561296971035295 | 3396.375 | 合格 | 指标正常 |
| 热源检测 | 3 | 164 | 0.788 | 0.939 | 31.25 | 1.2690355329949239 | 24.625 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 192 | 1.2045973921225972 | 0.921 | 3719.5 | 0.8301528847226872 | 4480.5 | 合格 | 指标正常 |
| 热源检测 | 4 | 160 | 0.7718446601941747 | 0.944 | 22.88888888888889 | 1.2955974842767295 | 17.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 108 | 1.0460786322784625 | 0.941 | 3795.4444444444443 | 0.9559510816332242 | 3970.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 5 | 172 | 0.9569377990430622 | 0.959 | 12.294117647058824 | 1.045 | 11.764705882352942 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 208 | 1.0272889205557534 | 0.867 | 2216.0526315789475 | 0.9734359827992787 | 2276.5263157894738 | 合格 | 指标正常 |
| 热源检测 | 6 | 172 | 0.954954954954955 | 0.972 | 24.666666666666668 | 1.0471698113207548 | 23.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 120 | 1.7298160590373388 | 0.977 | 907.9 | 0.5780961477236549 | 1570.5 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 255 | 183 | - | 28.333333333333332 | 1.3934426229508197 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 257.5 | 216.5 | - | 32.25 | 1.1889400921658986 | 27.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 250 | 196.5 | - | 31.25 | 1.2690355329949239 | 24.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 205.5 | 159 | - | 22.88888888888889 | 1.2955974842767295 | 17.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17 | 209 | 199.5 | - | 12.294117647058824 | 1.045 | 11.764705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 222 | 212 | - | 24.666666666666668 | 1.0471698113207548 | 23.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42683.5 | 40774 | - | 4742.666666666667 | 1.0468435767891304 | 4530.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 15251 | 27170.5 | - | 1906.375 | 0.561296971035295 | 3396.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 29756 | 35844 | - | 3719.5 | 0.8301528847226872 | 4480.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 34159 | 35733 | - | 3795.4444444444443 | 0.9559510816332242 | 3970.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 18.5 | 42104.5 | 43253.5 | - | 2216.0526315789475 | 0.9734359827992787 | 2276.5263157894738 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 9078.5 | 15705 | - | 907.9 | 0.5780961477236549 | 1570.5 | 在线、无火警、无故障、光源就绪、同步正常 |

