================================================================================================
完成时间：2026-11-06 13:18:59（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793942187113-72 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：152.8秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 13:16:57 | 结束：2026-11-06 13:17:01
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 733ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 733ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 733ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 733ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 733ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 733ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:184 | P2:417 / P3:449 | 56.948 | 172.5 | 449 | 1.7475862068965518 | 0.92 | 362.5 | 0.5722178374112076 | 633.5 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:168 | P2:417 / P3:305 | 54.94 | 179.5 | 417 | 1.9665144596651445 | 0.948 | 38.64705882352941 | 0.5085139318885449 | 76 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:152 | P2:369 / P3:321 | 50.955 | 163.5 | 369 | 1.0717444717444717 | 0.955 | 226.11111111111111 | 0.933058230169647 | 242.33333333333334 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:176 | P2:385 / P3:417 | 52.432 | 163.5 | 417 | 1.1079646017699114 | 0.952 | 353.125 | 0.902555910543131 | 391.25 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:184 / P3:184 | P2:529 / P3:337 | 51.502 | 173.5 | 529 | 1.0814366998577525 | 0.95 | 165.41176470588235 | 0.9246958237421901 | 178.88235294117646 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:160 / P3:176 | P2:257 / P3:337 | 51.539 | 200 | 337 | 1.8125 | 0.944 | 64 | 0.5517241379310345 | 116 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 13:17:29 | 窗口结束：2026-11-06 13:17:49 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 852 | 152 | 417 | 184 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 872 | 168 | 417 | 168 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 828 | 176 | 369 | 152 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 848 | 160 | 385 | 176 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 828 | 184 | 529 | 184 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 844 | 160 | 257 | 176 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 152 | 152 | 417 |
| 1 | P3 | 160 | 184 | 184 | 449 |
| 2 | P2 | 152 | 168 | 168 | 417 |
| 2 | P3 | 144 | 168 | 176 | 305 |
| 3 | P2 | 136 | 176 | 176 | 369 |
| 3 | P3 | 144 | 152 | 168 | 321 |
| 4 | P2 | 152 | 160 | 192 | 385 |
| 4 | P3 | 136 | 176 | 176 | 417 |
| 5 | P2 | 144 | 184 | 184 | 529 |
| 5 | P3 | 160 | 184 | 184 | 337 |
| 6 | P2 | 160 | 160 | 160 | 257 |
| 6 | P3 | 176 | 176 | 176 | 337 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 13:18:14 | 2026-11-06 13:18:14 | 2026-11-06 13:18:14 | 2026-11-06 13:18:19 | 2026-11-06 13:18:19 | 2026-11-06 13:18:19 | 2026-11-06 13:18:19 | 2026-11-06 13:18:19 | 2026-11-06 13:18:19 | 2026-11-06 13:18:19 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 13:18:14 | 2026-11-06 13:18:14 | 2026-11-06 13:18:14 | 2026-11-06 13:18:19 | 2026-11-06 13:18:19 | 2026-11-06 13:18:19 | 2026-11-06 13:18:19 | 2026-11-06 13:18:19 | 2026-11-06 13:18:19 | 2026-11-06 13:18:19 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 13:18:14 | 2026-11-06 13:18:14 | 2026-11-06 13:18:14 | 2026-11-06 13:18:19 | 2026-11-06 13:18:19 | 2026-11-06 13:18:19 | 2026-11-06 13:18:19 | 2026-11-06 13:18:19 | 2026-11-06 13:18:19 | 2026-11-06 13:18:19 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 13:18:14 | 2026-11-06 13:18:14 | 2026-11-06 13:18:14 | 2026-11-06 13:18:19 | 2026-11-06 13:18:19 | 2026-11-06 13:18:19 | 2026-11-06 13:18:19 | 2026-11-06 13:18:19 | 2026-11-06 13:18:19 | 2026-11-06 13:18:19 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 13:18:14 | 2026-11-06 13:18:14 | 2026-11-06 13:18:14 | 2026-11-06 13:18:19 | 2026-11-06 13:18:19 | 2026-11-06 13:18:19 | 2026-11-06 13:18:19 | 2026-11-06 13:18:19 | 2026-11-06 13:18:19 | 2026-11-06 13:18:19 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 13:18:14 | 2026-11-06 13:18:14 | 2026-11-06 13:18:14 | 2026-11-06 13:18:19 | 2026-11-06 13:18:19 | 2026-11-06 13:18:19 | 2026-11-06 13:18:19 | 2026-11-06 13:18:19 | 2026-11-06 13:18:19 | 2026-11-06 13:18:19 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 148 | 0.7071428571428572 | 0.941 | 35 | 1.4141414141414141 | 24.75 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 216 | 1.0641117307783974 | 0.89 | 5244.75 | 0.9397509406916323 | 5581 | 合格 | 指标正常 |
| 热源检测 | 2 | 148 | 0.8925233644859814 | 0.961 | 11.88888888888889 | 1.1204188481675392 | 10.61111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 208 | 1.6626734747316052 | 0.925 | 763.8 | 0.6014410016142367 | 1269.95 | 合格 | 指标正常 |
| 热源检测 | 3 | 148 | 0.726530612244898 | 0.966 | 27.22222222222222 | 1.3764044943820224 | 19.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 208 | 1.0894740165435373 | 0.94 | 3519.3333333333335 | 0.9178741161469804 | 3834.222222222222 | 合格 | 指标正常 |
| 热源检测 | 4 | 152 | 0.7224489795918367 | 0.956 | 27.22222222222222 | 1.384180790960452 | 19.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 1.0043720455402916 | 0.919 | 5632.375 | 0.9956469860350009 | 5657 | 合格 | 指标正常 |
| 热源检测 | 5 | 148 | 0.6436781609195402 | 0.955 | 16.3125 | 1.5535714285714286 | 10.5 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 208 | 1.007429486609129 | 0.932 | 2644.470588235294 | 0.9926253035990285 | 2664.1176470588234 | 合格 | 指标正常 |
| 热源检测 | 6 | 148 | 0.8479087452471483 | 0.949 | 32.875 | 1.1793721973094171 | 27.875 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 208 | 1.4814325668116843 | 0.941 | 1287.2 | 0.6750222874823011 | 1906.9 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 279.5 | 198 | - | 35 | 1.4141414141414141 | 24.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 18 | 214 | 191 | - | 11.88888888888889 | 1.1204188481675392 | 10.61111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 244.5 | 178 | - | 27.22222222222222 | 1.3764044943820224 | 19.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 244.5 | 176.5 | - | 27.22222222222222 | 1.384180790960452 | 19.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16 | 260.5 | 167.5 | - | 16.3125 | 1.5535714285714286 | 10.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 262.5 | 223 | - | 32.875 | 1.1793721973094171 | 27.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 41958 | 44648 | - | 5244.75 | 0.9397509406916323 | 5581 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 19.5 | 15276 | 25399 | - | 763.8 | 0.6014410016142367 | 1269.95 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 31673.5 | 34507.5 | - | 3519.3333333333335 | 0.9178741161469804 | 3834.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 45058.5 | 45256 | - | 5632.375 | 0.9956469860350009 | 5657 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 44955.5 | 45290 | - | 2644.470588235294 | 0.9926253035990285 | 2664.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 12872 | 19068.5 | - | 1287.2 | 0.6750222874823011 | 1906.9 | 在线、无火警、无故障、光源就绪、同步正常 |

