================================================================================================
完成时间：2026-11-06 13:22:27（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793942394601-74 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.1秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 13:20:22 | 结束：2026-11-06 13:20:26
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:184 | P2:433 / P3:257 | 56.662 | 182.5 | 433 | 1.1745279780295228 | 0.958 | 809.1666666666666 | 0.8514058572514176 | 950.3888888888889 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:152 | P2:417 / P3:465 | 50.809 | 180 | 465 | 1.3394990366088633 | 0.956 | 288.3333333333333 | 0.746547756041427 | 386.22222222222223 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:168 | P2:385 / P3:321 | 48.547 | 145.5 | 385 | 0.9882817475480831 | 0.954 | 490.6875 | 1.0118571980925377 | 484.9375 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:176 / P3:184 | P2:497 / P3:433 | 48.431 | 183 | 497 | 0.9920508744038156 | 0.963 | 999 | 1.0080128205128205 | 991.0588235294117 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:184 / P3:176 | P2:209 / P3:241 | 54.367 | 167.5 | 241 | 1.0075102819335995 | 0.96 | 1864.111111111111 | 0.9925457019464 | 1878.111111111111 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:192 / P3:192 | P2:433 / P3:481 | 51.661 | 193.5 | 481 | 2.242940863079382 | 0.97 | 208.55555555555554 | 0.4458432304038005 | 467.77777777777777 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 13:20:56 | 窗口结束：2026-11-06 13:21:16 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 804 | 176 | 433 | 184 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 804 | 176 | 417 | 152 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 804 | 160 | 385 | 168 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 816 | 176 | 497 | 184 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 820 | 184 | 209 | 176 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 812 | 192 | 433 | 192 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 176 | 176 | 176 | 433 |
| 1 | P3 | 176 | 184 | 184 | 257 |
| 2 | P2 | 152 | 176 | 176 | 417 |
| 2 | P3 | 144 | 152 | 152 | 465 |
| 3 | P2 | 136 | 160 | 184 | 385 |
| 3 | P3 | 136 | 168 | 176 | 321 |
| 4 | P2 | 152 | 176 | 192 | 497 |
| 4 | P3 | 136 | 184 | 184 | 433 |
| 5 | P2 | 176 | 184 | 184 | 209 |
| 5 | P3 | 152 | 176 | 184 | 241 |
| 6 | P2 | 168 | 192 | 216 | 433 |
| 6 | P3 | 160 | 192 | 200 | 481 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 13:21:42 | 2026-11-06 13:21:42 | 2026-11-06 13:21:42 | 2026-11-06 13:21:47 | 2026-11-06 13:21:47 | 2026-11-06 13:21:47 | 2026-11-06 13:21:47 | 2026-11-06 13:21:47 | 2026-11-06 13:21:47 | 2026-11-06 13:21:47 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 13:21:42 | 2026-11-06 13:21:42 | 2026-11-06 13:21:42 | 2026-11-06 13:21:47 | 2026-11-06 13:21:47 | 2026-11-06 13:21:47 | 2026-11-06 13:21:47 | 2026-11-06 13:21:47 | 2026-11-06 13:21:47 | 2026-11-06 13:21:47 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 13:21:42 | 2026-11-06 13:21:42 | 2026-11-06 13:21:42 | 2026-11-06 13:21:47 | 2026-11-06 13:21:47 | 2026-11-06 13:21:47 | 2026-11-06 13:21:47 | 2026-11-06 13:21:47 | 2026-11-06 13:21:47 | 2026-11-06 13:21:47 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 13:21:42 | 2026-11-06 13:21:42 | 2026-11-06 13:21:42 | 2026-11-06 13:21:47 | 2026-11-06 13:21:47 | 2026-11-06 13:21:47 | 2026-11-06 13:21:47 | 2026-11-06 13:21:47 | 2026-11-06 13:21:47 | 2026-11-06 13:21:47 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 13:21:42 | 2026-11-06 13:21:42 | 2026-11-06 13:21:42 | 2026-11-06 13:21:47 | 2026-11-06 13:21:47 | 2026-11-06 13:21:47 | 2026-11-06 13:21:47 | 2026-11-06 13:21:47 | 2026-11-06 13:21:47 | 2026-11-06 13:21:47 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 13:21:42 | 2026-11-06 13:21:42 | 2026-11-06 13:21:42 | 2026-11-06 13:21:47 | 2026-11-06 13:21:47 | 2026-11-06 13:21:47 | 2026-11-06 13:21:47 | 2026-11-06 13:21:47 | 2026-11-06 13:21:47 | 2026-11-06 13:21:47 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 132 | 0.8305084745762712 | 0.933 | 13.11111111111111 | 1.2040816326530612 | 10.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 180 | 1.107872293361516 | 0.959 | 2393.3529411764707 | 0.9026311118999024 | 2651.529411764706 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 0.6903765690376569 | 0.942 | 29.875 | 1.4484848484848485 | 20.625 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 180 | 1.3654116145500956 | 0.948 | 1741.111111111111 | 0.7323798840904842 | 2377.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 0.6752767527675276 | 0.962 | 15.941176470588236 | 1.4808743169398908 | 10.764705882352942 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 180 | 1.0323928028975347 | 0.939 | 2139.75 | 0.9686235676899138 | 2209.0625 | 合格 | 指标正常 |
| 热源检测 | 4 | 132 | 0.6567164179104478 | 0.959 | 29.77777777777778 | 1.5227272727272727 | 19.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 176 | 1.0575273967801482 | 0.932 | 4755.222222222223 | 0.9456019797167414 | 5028.777777777777 | 合格 | 指标正常 |
| 热源检测 | 5 | 132 | 0.9369369369369369 | 0.977 | 24.666666666666668 | 1.0673076923076923 | 23.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 180 | 0.9980568375030362 | 0.92 | 5031.888888888889 | 1.0019469457288879 | 5022.111111111111 | 合格 | 指标正常 |
| 热源检测 | 6 | 136 | 0.7892376681614349 | 0.969 | 22.3 | 1.2670454545454546 | 17.6 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 180 | 1.523124115148655 | 0.965 | 1412.6666666666667 | 0.6565453137103021 | 2151.6666666666665 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 18.5 | 236 | 196 | - | 12.421052631578947 | 1.2040816326530612 | 10.31578947368421 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 238.5 | 165 | - | 29.875 | 1.4484848484848485 | 20.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 271 | 183 | - | 15.941176470588236 | 1.4808743169398908 | 10.764705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 267.5 | 176 | - | 29.77777777777778 | 1.5227272727272727 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 222 | 207.5 | - | 24.666666666666668 | 1.0673076923076923 | 23.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 223 | 175.5 | - | 22.3 | 1.2670454545454546 | 17.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 40687 | 45076 | - | 2393.3529411764707 | 0.9026311118999024 | 2651.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 15670 | 21395.5 | - | 1741.111111111111 | 0.7323798840904842 | 2377.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16 | 34235.5 | 35345 | - | 2139.75 | 0.9686235676899138 | 2209.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 42797 | 45259 | - | 4755.222222222223 | 0.9456019797167414 | 5028.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45286.5 | 45199 | - | 5031.888888888889 | 1.0019469457288879 | 5022.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12714 | 19365 | - | 1412.6666666666667 | 0.6565453137103021 | 2151.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |

