================================================================================================
完成时间：2026-11-06 13:25:45（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793942592478-76 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：152.8秒 | 设备：6（A 4 / B 2 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 13:23:39 | 结束：2026-11-06 13:23:43
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 770ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 770ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 770ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 770ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 770ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 770ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:160 | P2:417 / P3:353 | 47.526 | 158 | 417 | 0.997859044092119 | 0.953 | 1920.2222222222222 | 1.0021455494346188 | 1916.111111111111 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:168 | P2:561 / P3:593 | 53.06 | 160.5 | 593 | 2.213409090909091 | 0.946 | 258.8235294117647 | 0.45179176506828217 | 572.8823529411765 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:184 | P2:513 / P3:385 | 55.827 | 180 | 513 | 1.3195405915670233 | 0.967 | 1412.4444444444443 | 0.7578395135328485 | 1863.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:176 / P3:176 | P2:577 / P3:625 | 54.102 | 161.5 | 625 | 0.9898152534343913 | 0.968 | 1876.4444444444443 | 1.0102895429528596 | 1857.3333333333333 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | B类合格 | P2:168 / P3:160 | P2:385 / P3:369 | 51.973 | 152 | 385 | 0.9892815451554706 | 0.956 | 2094 | 1.0108345848530358 | 2071.5555555555557 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:136 / P3:192 | P2:433 / P3:433 | 48.009 | 166 | 433 | 2.0156561343580983 | 0.894 | 390.3333333333333 | 0.49611636774466883 | 786.7777777777778 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 13:24:14 | 窗口结束：2026-11-06 13:24:34 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 828 | 168 | 417 | 160 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 768 | 168 | 561 | 168 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 784 | 176 | 513 | 184 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 760 | 176 | 577 | 176 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 784 | 168 | 385 | 160 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 780 | 136 | 433 | 192 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 168 | 168 | 417 |
| 1 | P3 | 128 | 160 | 160 | 353 |
| 2 | P2 | 152 | 168 | 168 | 561 |
| 2 | P3 | 160 | 168 | 176 | 593 |
| 3 | P2 | 160 | 176 | 200 | 513 |
| 3 | P3 | 144 | 184 | 192 | 385 |
| 4 | P2 | 144 | 176 | 184 | 577 |
| 4 | P3 | 152 | 176 | 184 | 625 |
| 5 | P2 | 144 | 168 | 184 | 385 |
| 5 | P3 | 160 | 160 | 176 | 369 |
| 6 | P2 | 112 | 136 | 144 | 433 |
| 6 | P3 | 152 | 192 | 192 | 433 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 13:24:59 | 2026-11-06 13:24:59 | 2026-11-06 13:24:59 | 2026-11-06 13:25:04 | 2026-11-06 13:25:04 | 2026-11-06 13:25:04 | 2026-11-06 13:25:04 | 2026-11-06 13:25:04 | 2026-11-06 13:25:04 | 2026-11-06 13:25:04 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 13:24:59 | 2026-11-06 13:24:59 | 2026-11-06 13:24:59 | 2026-11-06 13:25:04 | 2026-11-06 13:25:04 | 2026-11-06 13:25:04 | 2026-11-06 13:25:04 | 2026-11-06 13:25:04 | 2026-11-06 13:25:04 | 2026-11-06 13:25:04 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 13:24:59 | 2026-11-06 13:24:59 | 2026-11-06 13:24:59 | 2026-11-06 13:25:04 | 2026-11-06 13:25:04 | 2026-11-06 13:25:04 | 2026-11-06 13:25:04 | 2026-11-06 13:25:04 | 2026-11-06 13:25:04 | 2026-11-06 13:25:04 | 1 | - |
| 4 | 模式切换成功 | 2026-11-06 13:25:40 | 2026-11-06 13:25:40 | 2026-11-06 13:25:40 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-11-06 13:24:59 | 2026-11-06 13:24:59 | 2026-11-06 13:24:59 | 2026-11-06 13:25:04 | 2026-11-06 13:25:04 | 2026-11-06 13:25:04 | 2026-11-06 13:25:04 | 2026-11-06 13:25:04 | 2026-11-06 13:25:04 | 2026-11-06 13:25:04 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 13:24:59 | 2026-11-06 13:24:59 | 2026-11-06 13:24:59 | 2026-11-06 13:25:04 | 2026-11-06 13:25:04 | 2026-11-06 13:25:04 | 2026-11-06 13:25:04 | 2026-11-06 13:25:04 | 2026-11-06 13:25:04 | 2026-11-06 13:25:04 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 0.6821705426356589 | 0.952 | 15.176470588235293 | 1.4659090909090908 | 10.352941176470589 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 172 | 1.096761061496578 | 0.926 | 3023.3076923076924 | 0.9117756228831253 | 3315.846153846154 | 合格 | 指标正常 |
| 热源检测 | 2 | 132 | 0.7034700315457413 | 0.969 | 18.647058823529413 | 1.4215246636771302 | 13.117647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 176 | 1.7312951298202488 | 0.93 | 685.1578947368421 | 0.5776022717188748 | 1186.2105263157894 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 0.8025751072961373 | 0.959 | 25.88888888888889 | 1.2459893048128343 | 20.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 176 | 1.2365725261435583 | 0.973 | 3123.777777777778 | 0.8086868977419819 | 3862.777777777778 | 合格 | 指标正常 |
| 热源检测 | 4 | 132 | 0.6558823529411765 | 0.969 | 42.5 | 1.5246636771300448 | 27.875 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 100 | 1.0093875836853676 | 0.973 | 4497.666666666667 | 0.9906997234391444 | 4539.888888888889 | 合格 | 指标正常 |
| 热源检测 | 5 | 132 | 0.6291390728476821 | 0.94 | 33.55555555555556 | 1.5894736842105264 | 21.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 176 | 0.9990607532300926 | 0.953 | 4850.222222222223 | 1.0009401297837701 | 4845.666666666667 | 合格 | 指标正常 |
| 热源检测 | 6 | 132 | 0.9070796460176991 | 0.88 | 25.11111111111111 | 1.102439024390244 | 22.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 176 | 1.3378919279519679 | 0.881 | 1332.4444444444443 | 0.7474445275492396 | 1782.6666666666667 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 17 | 257.5 | 176 | - | 15.176470588235293 | 1.4659090909090908 | 10.352941176470589 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17 | 316.5 | 222.5 | - | 18.647058823529413 | 1.4215246636771302 | 13.117647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 232.5 | 186.5 | - | 25.88888888888889 | 1.2459893048128343 | 20.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 340 | 222.5 | - | 42.5 | 1.5246636771300448 | 27.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 301.5 | 190 | - | 33.55555555555556 | 1.5894736842105264 | 21.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 225.5 | 204.5 | - | 25.11111111111111 | 1.102439024390244 | 22.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 13 | 39302.5 | 43106 | - | 3023.3076923076924 | 0.9117756228831253 | 3315.846153846154 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 18.5 | 13018 | 22537.5 | - | 685.1578947368421 | 0.5776022717188748 | 1186.2105263157894 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 28114 | 34764.5 | - | 3123.777777777778 | 0.8086868977419819 | 3862.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 40478.5 | 40858.5 | - | 4497.666666666667 | 0.9906997234391444 | 4539.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43652 | 43611 | - | 4850.222222222223 | 1.0009401297837701 | 4845.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11992 | 16043.5 | - | 1332.4444444444443 | 0.7474445275492396 | 1782.6666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |

