================================================================================================
完成时间：2026-11-06 13:29:15（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793942802950-78 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.0秒 | 设备：6（A 2 / B 2 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 13:27:13 | 结束：2026-11-06 13:27:18
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 757ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 757ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 757ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 757ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 757ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 757ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:176 / P3:160 | P2:529 / P3:561 | 50.041 | 177 | 561 | 0.5903225806451613 | 0.963 | 34.44444444444444 | 1.6939890710382515 | 20.333333333333332 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:168 / P3:152 | P2:305 / P3:273 | 52.608 | 158.5 | 305 | 2.254051477597712 | 0.951 | 419.6 | 0.4436455910340453 | 945.8 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:176 / P3:208 | P2:385 / P3:369 | 52.624 | 200 | 385 | 1.1461544605063494 | 0.965 | 1565.125 | 0.8724827538150651 | 1793.875 | 0 | P3 噪声波动值超过上限 |
| 4 | 1 | A类合格 | P2:184 / P3:192 | P2:449 / P3:561 | 51.56 | 171 | 561 | 1.0153737409436296 | 0.948 | 998.6470588235294 | 0.9848590323703446 | 1014 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:192 / P3:208 | P2:369 / P3:513 | 54.597 | 196.5 | 513 | 0.6025236593059937 | 0.96 | 35.22222222222222 | 1.6596858638743455 | 21.22222222222222 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | B类合格 | P2:144 / P3:144 | P2:465 / P3:513 | 42.983 | 131.5 | 513 | 2.1766602192134106 | 0.942 | 344.6666666666667 | 0.45941943127962087 | 750.2222222222222 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-06 13:27:45 | 窗口结束：2026-11-06 13:28:05 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 936 | 176 | 529 | 160 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 932 | 168 | 305 | 152 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 924 | 176 | 385 | 208 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 924 | 184 | 449 | 192 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 932 | 192 | 369 | 208 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 916 | 144 | 465 | 144 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 176 | 176 | 192 | 529 |
| 1 | P3 | 160 | 160 | 176 | 561 |
| 2 | P2 | 168 | 168 | 176 | 305 |
| 2 | P3 | 144 | 152 | 152 | 273 |
| 3 | P2 | 176 | 176 | 176 | 385 |
| 3 | P3 | 208 | 208 | 208 | 369 |
| 4 | P2 | 160 | 184 | 192 | 449 |
| 4 | P3 | 176 | 192 | 200 | 561 |
| 5 | P2 | 152 | 192 | 216 | 369 |
| 5 | P3 | 144 | 208 | 224 | 513 |
| 6 | P2 | 128 | 144 | 152 | 465 |
| 6 | P3 | 128 | 144 | 168 | 513 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 13:28:30 | 2026-11-06 13:28:30 | 2026-11-06 13:28:30 | 2026-11-06 13:28:35 | 2026-11-06 13:28:35 | 2026-11-06 13:28:35 | 2026-11-06 13:28:35 | 2026-11-06 13:28:35 | 2026-11-06 13:28:35 | 2026-11-06 13:28:35 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 13:28:30 | 2026-11-06 13:28:30 | 2026-11-06 13:28:30 | 2026-11-06 13:28:35 | 2026-11-06 13:28:35 | 2026-11-06 13:28:35 | 2026-11-06 13:28:35 | 2026-11-06 13:28:35 | 2026-11-06 13:28:35 | 2026-11-06 13:28:35 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 13:28:30 | 2026-11-06 13:28:30 | 2026-11-06 13:28:30 | 2026-11-06 13:28:35 | 2026-11-06 13:28:35 | 2026-11-06 13:28:35 | 2026-11-06 13:28:35 | 2026-11-06 13:28:35 | 2026-11-06 13:28:35 | 2026-11-06 13:28:35 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 13:28:30 | 2026-11-06 13:28:30 | 2026-11-06 13:28:30 | 2026-11-06 13:28:35 | 2026-11-06 13:28:35 | 2026-11-06 13:28:35 | 2026-11-06 13:28:35 | 2026-11-06 13:28:35 | 2026-11-06 13:28:35 | 2026-11-06 13:28:35 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 13:28:30 | 2026-11-06 13:28:30 | 2026-11-06 13:28:30 | 2026-11-06 13:28:35 | 2026-11-06 13:28:35 | 2026-11-06 13:28:35 | 2026-11-06 13:28:35 | 2026-11-06 13:28:35 | 2026-11-06 13:28:35 | 2026-11-06 13:28:35 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 13:28:30 | 2026-11-06 13:28:30 | 2026-11-06 13:28:30 | 2026-11-06 13:28:35 | 2026-11-06 13:28:35 | 2026-11-06 13:28:35 | 2026-11-06 13:28:35 | 2026-11-06 13:28:35 | 2026-11-06 13:28:35 | 2026-11-06 13:28:35 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 188 | 0.5903225806451613 | 0.971 | 34.44444444444444 | 1.6939890710382515 | 20.333333333333332 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 1 | 188 | 1.0600581207620279 | 0.929 | 4473.444444444444 | 0.9433445019798964 | 4742.111111111111 | 合格 | 指标正常 |
| 热源检测 | 2 | 188 | 0.6821428571428572 | 0.946 | 31.11111111111111 | 1.4659685863874345 | 21.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 192 | 1.7708580936534348 | 0.948 | 1402.3333333333333 | 0.5646979865771812 | 2483.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 3 | 192 | 0.8888888888888888 | 0.959 | - | 1.125 | - | 合格 | 指标正常 |
| 爆闪检测 | 3 | 184 | 1.1194570135746607 | 0.973 | 3591.25 | 0.8932902182700081 | 4020.25 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 0.8200836820083682 | 0.948 | 26.555555555555557 | 1.219387755102041 | 21.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 196 | 0.9948280434974803 | 0.933 | 4524.4 | 1.0051988447011775 | 4501 | 合格 | 指标正常 |
| 热源检测 | 5 | 188 | 0.6025236593059937 | 0.967 | 35.22222222222222 | 1.6596858638743455 | 21.22222222222222 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 184 | 1.0048479213707 | 0.938 | 5019.333333333333 | 0.9951754675831075 | 5043.666666666667 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 0.6423076923076924 | 0.953 | 28.88888888888889 | 1.5568862275449102 | 18.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 184 | 1.552148317371057 | 0.925 | 1138.1 | 0.6442683272006793 | 1766.5 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 309.5 | 183 | - | 34.44444444444444 | 1.6939890710382515 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 280 | 191 | - | 31.11111111111111 | 1.4659685863874345 | 21.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 0 | 287.5 | 255.5 | - | - | 1.125 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 238.5 | 196 | - | 26.555555555555557 | 1.219387755102041 | 21.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 316.5 | 198.5 | - | 35.22222222222222 | 1.592964824120603 | 22.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 260 | 166.5 | - | 28.88888888888889 | 1.5568862275449102 | 18.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 40261 | 42678.5 | - | 4473.444444444444 | 0.9433445019798964 | 4742.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 12620.5 | 22350 | - | 1402.3333333333333 | 0.5646979865771812 | 2483.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 28729.5 | 32162 | - | 3591.25 | 0.8932902182700081 | 4020.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45243.5 | 45009.5 | - | 4524.4 | 1.0051988447011775 | 4501 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45173.5 | 45393 | - | 5019.333333333333 | 0.9951754675831075 | 5043.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 11380.5 | 17664.5 | - | 1138.1 | 0.6442683272006793 | 1766.5 | 在线、无火警、无故障、光源就绪、同步正常 |

