================================================================================================
完成时间：2026-11-06 13:34:35（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793943122849-80 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.1秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 13:32:34 | 结束：2026-11-06 13:32:39
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 823ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 823ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 823ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 823ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 823ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 823ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:168 | P2:337 / P3:257 | 52.766 | 164 | 337 | 1.0130155711399025 | 0.975 | 2103.25 | 0.9871516573775301 | 2130.625 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:168 | P2:417 / P3:289 | 50.966 | 161 | 417 | 2.658322903629537 | 0.945 | 443.8888888888889 | 0.3761770244821092 | 1180 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:168 | P2:401 / P3:465 | 51.93 | 179.5 | 465 | 1.1369327768404227 | 0.969 | 1126.1 | 0.8795594782472858 | 1280.3 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:144 | P2:385 / P3:401 | 52.749 | 164 | 401 | 1.0060724106324472 | 0.941 | 1091 | 0.993964240974832 | 1097.625 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:192 / P3:176 | P2:465 / P3:497 | 52.168 | 171.5 | 497 | 1.0264630449988341 | 0.953 | 953.1111111111111 | 0.9742191936399773 | 978.3333333333334 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:160 | P2:449 / P3:321 | 52.474 | 162.5 | 449 | 1.9614065180102915 | 0.957 | 388.6666666666667 | 0.509838216003498 | 762.3333333333334 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 13:33:05 | 窗口结束：2026-11-06 13:33:25 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 828 | 168 | 337 | 168 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 820 | 168 | 417 | 168 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 852 | 168 | 401 | 168 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 832 | 160 | 385 | 144 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 856 | 192 | 465 | 176 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 820 | 168 | 449 | 160 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 184 | 337 |
| 1 | P3 | 168 | 168 | 168 | 257 |
| 2 | P2 | 152 | 168 | 176 | 417 |
| 2 | P3 | 160 | 168 | 192 | 289 |
| 3 | P2 | 168 | 168 | 184 | 401 |
| 3 | P3 | 168 | 168 | 176 | 465 |
| 4 | P2 | 160 | 160 | 160 | 385 |
| 4 | P3 | 136 | 144 | 152 | 401 |
| 5 | P2 | 152 | 192 | 192 | 465 |
| 5 | P3 | 144 | 176 | 176 | 497 |
| 6 | P2 | 160 | 168 | 200 | 449 |
| 6 | P3 | 160 | 160 | 168 | 321 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-06 13:34:31 | 2026-11-06 13:34:31 | 2026-11-06 13:34:31 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-06 13:33:50 | 2026-11-06 13:33:50 | 2026-11-06 13:33:50 | 2026-11-06 13:33:55 | 2026-11-06 13:33:55 | 2026-11-06 13:33:55 | 2026-11-06 13:33:55 | 2026-11-06 13:33:55 | 2026-11-06 13:33:55 | 2026-11-06 13:33:55 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 13:33:50 | 2026-11-06 13:33:50 | 2026-11-06 13:33:50 | 2026-11-06 13:33:55 | 2026-11-06 13:33:55 | 2026-11-06 13:33:55 | 2026-11-06 13:33:55 | 2026-11-06 13:33:55 | 2026-11-06 13:33:55 | 2026-11-06 13:33:55 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 13:33:50 | 2026-11-06 13:33:50 | 2026-11-06 13:33:50 | 2026-11-06 13:33:55 | 2026-11-06 13:33:55 | 2026-11-06 13:33:55 | 2026-11-06 13:33:55 | 2026-11-06 13:33:55 | 2026-11-06 13:33:55 | 2026-11-06 13:33:55 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 13:33:50 | 2026-11-06 13:33:50 | 2026-11-06 13:33:50 | 2026-11-06 13:33:55 | 2026-11-06 13:33:55 | 2026-11-06 13:33:55 | 2026-11-06 13:33:55 | 2026-11-06 13:33:55 | 2026-11-06 13:33:55 | 2026-11-06 13:33:55 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 13:33:50 | 2026-11-06 13:33:50 | 2026-11-06 13:33:50 | 2026-11-06 13:33:55 | 2026-11-06 13:33:55 | 2026-11-06 13:33:55 | 2026-11-06 13:33:55 | 2026-11-06 13:33:55 | 2026-11-06 13:33:55 | 2026-11-06 13:33:55 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 136 | 0.9527896995708155 | 0.96 | 29.125 | 1.0495495495495495 | 27.75 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 104 | 0.9918800181790638 | 0.976 | 4125.625 | 1.008186455692336 | 4092.125 | 合格 | 指标正常 |
| 热源检测 | 2 | 140 | 0.9947643979057592 | 0.96 | 21.22222222222222 | 1.0052631578947369 | 21.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 176 | 1.9972056198090506 | 0.908 | 1431.4444444444443 | 0.5006995724834823 | 2858.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 3 | 136 | 0.7653429602888087 | 0.973 | 30.77777777777778 | 1.3066037735849056 | 23.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 176 | 1.1045132333558936 | 0.94 | 2807.3 | 0.9053762053729802 | 3100.7 | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 0.8373983739837398 | 0.953 | 30.75 | 1.1941747572815533 | 25.75 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 184 | 1.0117644334313702 | 0.922 | 2398.9444444444443 | 0.9883723591750784 | 2427.1666666666665 | 合格 | 指标正常 |
| 热源检测 | 5 | 144 | 0.7061224489795919 | 0.963 | 15.3125 | 1.416184971098266 | 10.8125 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 180 | 1.0018730537800566 | 0.908 | 2669.4375 | 0.9981304479914 | 2674.4375 | 合格 | 指标正常 |
| 热源检测 | 6 | 136 | 0.748 | 0.97 | 27.77777777777778 | 1.3368983957219251 | 20.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 184 | 1.4575612913666154 | 0.931 | 1373.2222222222222 | 0.6860774952814478 | 2001.5555555555557 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 233 | 221.5 | - | 29.125 | 1.0495495495495495 | 27.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 191 | 190 | - | 21.22222222222222 | 1.0052631578947369 | 21.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 276.5 | 211.5 | - | 27.7 | 1.3066037735849056 | 21.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 246 | 205.5 | - | 30.75 | 1.1941747572815533 | 25.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16 | 245 | 173 | - | 15.3125 | 1.416184971098266 | 10.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 249.5 | 187 | - | 27.77777777777778 | 1.3368983957219251 | 20.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 33004.5 | 32737 | - | 4125.625 | 1.008186455692336 | 4092.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14566 | 27314.5 | - | 1618.4444444444443 | 0.533260113490756 | 3035 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 30235.5 | 33029 | - | 3023.6 | 0.9154379484695268 | 3302.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 18 | 44941.5 | 45359 | - | 2496.777777777778 | 0.9908066756321788 | 2519.9444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16 | 44497.5 | 44557.5 | - | 2781.125 | 0.9986534404596257 | 2784.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13747.5 | 19570 | - | 1527.5555555555557 | 0.7025038323965253 | 2174.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |

