================================================================================================
完成时间：2026-11-06 13:38:33（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793943360481-82 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.9秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 13:36:29 | 结束：2026-11-06 13:36:33
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 742ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 742ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 742ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 742ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 742ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 742ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:168 | P2:273 / P3:369 | 51.06 | 167.5 | 369 | 0.9941357162803686 | 0.971 | 1790.5 | 1.0058988764044945 | 1780 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:184 / P3:176 | P2:625 / P3:513 | 51.609 | 175.5 | 625 | 2.0501335524964044 | 0.963 | 486.7 | 0.48777310082180797 | 997.8 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:176 | P2:513 / P3:353 | 51.779 | 158.5 | 513 | 1.2752904850897864 | 0.96 | 1230.7 | 0.7841350748646065 | 1569.5 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:176 / P3:176 | P2:273 / P3:337 | 54.726 | 174.5 | 337 | 0.5750636132315522 | 0.956 | 43.666666666666664 | 1.738938053097345 | 25.11111111111111 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:176 / P3:160 | P2:337 / P3:497 | 51.595 | 185 | 497 | 1.0547384099795196 | 0.941 | 1611.3 | 0.9481023830538393 | 1699.5 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:160 | P2:529 / P3:497 | 48.456 | 177 | 529 | 2.0335407086827155 | 0.95 | 184.85 | 0.4917531258313381 | 375.9 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 13:37:02 | 窗口结束：2026-11-06 13:37:22 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 860 | 168 | 273 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 856 | 184 | 625 | 176 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 860 | 176 | 513 | 176 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 868 | 176 | 273 | 176 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 840 | 176 | 337 | 160 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 852 | 152 | 529 | 160 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 168 | 168 | 273 |
| 1 | P3 | 168 | 168 | 176 | 369 |
| 2 | P2 | 176 | 184 | 184 | 625 |
| 2 | P3 | 168 | 176 | 176 | 513 |
| 3 | P2 | 168 | 176 | 176 | 513 |
| 3 | P3 | 160 | 176 | 176 | 353 |
| 4 | P2 | 176 | 176 | 200 | 273 |
| 4 | P3 | 176 | 176 | 208 | 337 |
| 5 | P2 | 176 | 176 | 184 | 337 |
| 5 | P3 | 160 | 160 | 176 | 497 |
| 6 | P2 | 128 | 152 | 152 | 529 |
| 6 | P3 | 128 | 160 | 160 | 497 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-06 13:38:28 | 2026-11-06 13:38:28 | 2026-11-06 13:38:28 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-06 13:38:28 | 2026-11-06 13:38:28 | 2026-11-06 13:38:28 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-06 13:38:28 | 2026-11-06 13:38:28 | 2026-11-06 13:38:28 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-06 13:37:47 | 2026-11-06 13:37:47 | 2026-11-06 13:37:47 | 2026-11-06 13:37:53 | 2026-11-06 13:37:53 | 2026-11-06 13:37:53 | 2026-11-06 13:37:53 | 2026-11-06 13:37:53 | 2026-11-06 13:37:53 | 2026-11-06 13:37:53 | 1 | - |
| 5 | 模式切换成功 | 2026-11-06 13:38:28 | 2026-11-06 13:38:28 | 2026-11-06 13:38:28 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-06 13:38:28 | 2026-11-06 13:38:28 | 2026-11-06 13:38:28 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 172 | 0.7521008403361344 | 0.961 | 26.444444444444443 | 1.329608938547486 | 19.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 184 | 1.0859927684326365 | 0.968 | 3816.6 | 0.920816444701795 | 4144.8 | 合格 | 指标正常 |
| 热源检测 | 2 | 172 | 1.024793388429752 | 0.959 | 24.2 | 0.9758064516129032 | 24.8 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 184 | 1.6731077730786057 | 0.95 | 1371.4 | 0.5976901285683155 | 2294.5 | 合格 | 指标正常 |
| 热源检测 | 3 | 176 | 0.7045454545454546 | 0.947 | 34.22222222222222 | 1.4193548387096775 | 24.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 188 | 1.2225759875606235 | 0.974 | 2701.1 | 0.8179450685885595 | 3302.3 | 合格 | 指标正常 |
| 热源检测 | 4 | 176 | 0.5750636132315522 | 0.971 | 43.666666666666664 | 1.738938053097345 | 25.11111111111111 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 188 | 1.0033155277214956 | 0.931 | 3619.3333333333335 | 0.9966954286763356 | 3631.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 5 | 176 | 0.7089552238805971 | 0.96 | 29.77777777777778 | 1.4105263157894736 | 21.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 1.0060032791020306 | 0.905 | 2477.8125 | 0.9940325451946945 | 2492.6875 | 合格 | 指标正常 |
| 热源检测 | 6 | 172 | 0.7237762237762237 | 0.952 | 16.823529411764707 | 1.3816425120772946 | 12.176470588235293 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 188 | 1.509984768996446 | 0.95 | 622 | 0.6622583356682544 | 939.2105263157895 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 237.5 | 178.5 | - | 26.444444444444443 | 1.329608938547486 | 19.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 241.5 | 248 | - | 24.2 | 0.9758064516129032 | 24.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 308 | 217 | - | 34.22222222222222 | 1.4193548387096775 | 24.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 392.5 | 225.5 | - | 43.666666666666664 | 1.738938053097345 | 25.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 267.5 | 189.5 | - | 29.77777777777778 | 1.4105263157894736 | 21.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 17 | 285.5 | 206.5 | - | 16.823529411764707 | 1.3816425120772946 | 12.176470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 38165.5 | 41448 | - | 3816.6 | 0.920816444701795 | 4144.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 10 | 13714 | 22945 | - | 1371.4 | 0.5976901285683155 | 2294.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 27011 | 33023 | - | 2701.1 | 0.8179450685885595 | 3302.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 11.5 | 43431.5 | 43575.5 | - | 3619.3333333333335 | 0.9966954286763356 | 3631.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16 | 39644.5 | 39883 | - | 2477.8125 | 0.9940325451946945 | 2492.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 18.5 | 11817.5 | 17844.5 | - | 622 | 0.6622583356682544 | 939.2105263157895 | 在线、无火警、无故障、光源就绪、同步正常 |

