================================================================================================
完成时间：2026-11-06 13:42:27（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793943595004-84 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.8秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 13:40:25 | 结束：2026-11-06 13:40:30
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:176 | P2:545 / P3:545 | 52.463 | 164 | 545 | 1.0120318490120908 | 0.938 | 997.3529411764706 | 0.9881111952911009 | 1009.3529411764706 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:184 / P3:176 | P2:369 / P3:369 | 54.326 | 170.5 | 369 | 2.438876785282014 | 0.95 | 459 | 0.41002481389578166 | 1119.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:184 / P3:160 | P2:513 / P3:545 | 50.885 | 158 | 545 | 1.081547619047619 | 0.963 | 1120 | 0.9246009906439185 | 1211.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:176 | P2:465 / P3:369 | 52.567 | 174 | 465 | 1.0190318576748034 | 0.96 | 1879.888888888889 | 0.9813235891189607 | 1915.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:152 | P2:287 / P3:625 | 50.469 | 184 | 625 | 1.0212905534351144 | 0.97 | 1676.8 | 0.9791532846715328 | 1712.5 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:168 / P3:160 | P2:417 / P3:449 | 48.62 | 145 | 449 | 0.5457627118644067 | 0.966 | 32.77777777777778 | 1.8322981366459627 | 17.88888888888889 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-06 13:40:57 | 窗口结束：2026-11-06 13:41:17 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 840 | 168 | 545 | 176 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 852 | 184 | 369 | 176 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 824 | 184 | 513 | 160 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 844 | 160 | 465 | 176 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 836 | 160 | 287 | 152 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 856 | 168 | 417 | 160 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 168 | 545 |
| 1 | P3 | 176 | 176 | 184 | 545 |
| 2 | P2 | 152 | 184 | 184 | 369 |
| 2 | P3 | 176 | 176 | 200 | 369 |
| 3 | P2 | 168 | 184 | 184 | 513 |
| 3 | P3 | 160 | 160 | 168 | 545 |
| 4 | P2 | 152 | 160 | 168 | 465 |
| 4 | P3 | 160 | 176 | 192 | 369 |
| 5 | P2 | 160 | 160 | 176 | 287 |
| 5 | P3 | 152 | 152 | 176 | 625 |
| 6 | P2 | 144 | 168 | 176 | 417 |
| 6 | P3 | 160 | 160 | 184 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 13:41:42 | 2026-11-06 13:41:42 | 2026-11-06 13:41:42 | 2026-11-06 13:41:47 | 2026-11-06 13:41:47 | 2026-11-06 13:41:47 | 2026-11-06 13:41:47 | 2026-11-06 13:41:47 | 2026-11-06 13:41:47 | 2026-11-06 13:41:47 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 13:41:42 | 2026-11-06 13:41:42 | 2026-11-06 13:41:42 | 2026-11-06 13:41:47 | 2026-11-06 13:41:47 | 2026-11-06 13:41:47 | 2026-11-06 13:41:47 | 2026-11-06 13:41:47 | 2026-11-06 13:41:48 | 2026-11-06 13:41:48 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 13:41:42 | 2026-11-06 13:41:42 | 2026-11-06 13:41:42 | 2026-11-06 13:41:47 | 2026-11-06 13:41:47 | 2026-11-06 13:41:47 | 2026-11-06 13:41:47 | 2026-11-06 13:41:47 | 2026-11-06 13:41:48 | 2026-11-06 13:41:48 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 13:41:42 | 2026-11-06 13:41:42 | 2026-11-06 13:41:42 | 2026-11-06 13:41:47 | 2026-11-06 13:41:47 | 2026-11-06 13:41:47 | 2026-11-06 13:41:47 | 2026-11-06 13:41:47 | 2026-11-06 13:41:47 | 2026-11-06 13:41:47 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 13:41:42 | 2026-11-06 13:41:42 | 2026-11-06 13:41:42 | 2026-11-06 13:41:47 | 2026-11-06 13:41:47 | 2026-11-06 13:41:47 | 2026-11-06 13:41:47 | 2026-11-06 13:41:47 | 2026-11-06 13:41:47 | 2026-11-06 13:41:47 | 1 | - |
| 6 | 模式切换成功 | 2026-11-06 13:42:23 | 2026-11-06 13:42:23 | 2026-11-06 13:42:23 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 124 | 0.7453183520599251 | 0.935 | 14.833333333333334 | 1.3417085427135678 | 11.055555555555555 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 164 | 0.9929489565769593 | 0.917 | 2686.294117647059 | 1.0071011136839785 | 2667.3529411764707 | 合格 | 指标正常 |
| 热源检测 | 2 | 132 | 0.7198581560283688 | 0.96 | 31.333333333333332 | 1.3891625615763548 | 22.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 168 | 1.7139102564102564 | 0.926 | 1733.3333333333333 | 0.5834611212925908 | 2970.777777777778 | 合格 | 指标正常 |
| 热源检测 | 3 | 128 | 0.703125 | 0.965 | 35.55555555555556 | 1.4222222222222223 | 25 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 164 | 1.0851630505391712 | 0.972 | 3078.8 | 0.92152050284346 | 3341 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 0.7513089005235603 | 0.98 | 42.44444444444444 | 1.3310104529616724 | 31.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 164 | 0.9916184394332469 | 0.955 | 4509.9 | 1.0084524049104449 | 4472.1 | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 0.7580645161290323 | 0.976 | 24.8 | 1.3191489361702127 | 18.8 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 164 | 1.0148653453026397 | 0.948 | 5000.444444444444 | 0.9853523963829833 | 5074.777777777777 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 0.5457627118644067 | 0.946 | 32.77777777777778 | 1.8322981366459627 | 17.88888888888889 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 112 | 1.9042215714982917 | 0.971 | 910.6666666666666 | 0.5251489716153008 | 1734.111111111111 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 18 | 267 | 198.5 | - | 14.833333333333334 | 1.3417085427135678 | 11.055555555555555 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 282 | 203 | - | 31.333333333333332 | 1.3891625615763548 | 22.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 319.5 | 224.5 | - | 35.55555555555556 | 1.4222222222222223 | 25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 381.5 | 286.5 | - | 42.44444444444444 | 1.3310104529616724 | 31.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 248 | 187.5 | - | 24.8 | 1.3191489361702127 | 18.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 294.5 | 161 | - | 32.77777777777778 | 1.8322981366459627 | 17.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 45666.5 | 45344.5 | - | 2686.294117647059 | 1.0071011136839785 | 2667.3529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 15599.5 | 26737 | - | 1733.3333333333333 | 0.5834611212925908 | 2970.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 30788 | 33410 | - | 3078.8 | 0.92152050284346 | 3341 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45098.5 | 44720.5 | - | 4509.9 | 1.0084524049104449 | 4472.1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45004 | 45672.5 | - | 5000.444444444444 | 0.9853523963829833 | 5074.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 8195.5 | 15607 | - | 910.6666666666666 | 0.5251489716153008 | 1734.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |

