================================================================================================
完成时间：2026-11-06 13:46:21（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793943828470-86 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 13:44:19 | 结束：2026-11-06 13:44:23
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 803ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 803ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 803ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 803ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 803ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 803ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:168 | P2:417 / P3:497 | 51.447 | 158 | 497 | 1.1577111348674956 | 0.935 | 1110.8125 | 0.8637733281493002 | 1286 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:152 | P2:417 / P3:353 | 50.103 | 157.5 | 417 | 2.1433628318584073 | 0.945 | 502.22222222222223 | 0.4665565648224608 | 1076.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:176 / P3:160 | P2:401 / P3:385 | 48.074 | 160 | 401 | 0.5955056179775281 | 0.963 | 29.666666666666668 | 1.679245283018868 | 17.666666666666668 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:176 / P3:192 | P2:465 / P3:513 | 55.682 | 196 | 513 | 1.0239005736137667 | 0.962 | 1107.5294117647059 | 0.976657329598506 | 1134 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:481 / P3:385 | 53.666 | 156.5 | 481 | 1.0190567956747498 | 0.95 | 2075.6666666666665 | 0.9812995745127909 | 2115.222222222222 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:152 | P2:417 / P3:369 | 46.189 | 140 | 417 | 2.150869826034793 | 0.958 | 370.44444444444446 | 0.464928182959141 | 796.7777777777778 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 13:44:50 | 窗口结束：2026-11-06 13:45:10 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 832 | 160 | 417 | 168 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 872 | 168 | 417 | 152 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 840 | 176 | 401 | 160 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 844 | 176 | 465 | 192 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 852 | 168 | 481 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 836 | 160 | 417 | 152 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 160 | 168 | 417 |
| 1 | P3 | 152 | 168 | 168 | 497 |
| 2 | P2 | 144 | 168 | 184 | 417 |
| 2 | P3 | 144 | 152 | 160 | 353 |
| 3 | P2 | 136 | 176 | 192 | 401 |
| 3 | P3 | 128 | 160 | 176 | 385 |
| 4 | P2 | 176 | 176 | 216 | 465 |
| 4 | P3 | 192 | 192 | 224 | 513 |
| 5 | P2 | 144 | 168 | 184 | 481 |
| 5 | P3 | 144 | 168 | 184 | 385 |
| 6 | P2 | 128 | 160 | 176 | 417 |
| 6 | P3 | 120 | 152 | 160 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 13:45:35 | 2026-11-06 13:45:35 | 2026-11-06 13:45:35 | 2026-11-06 13:45:41 | 2026-11-06 13:45:41 | 2026-11-06 13:45:41 | 2026-11-06 13:45:41 | 2026-11-06 13:45:41 | 2026-11-06 13:45:41 | 2026-11-06 13:45:41 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 13:45:35 | 2026-11-06 13:45:35 | 2026-11-06 13:45:35 | 2026-11-06 13:45:41 | 2026-11-06 13:45:41 | 2026-11-06 13:45:41 | 2026-11-06 13:45:41 | 2026-11-06 13:45:41 | 2026-11-06 13:45:41 | 2026-11-06 13:45:41 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 13:45:36 | 2026-11-06 13:45:36 | 2026-11-06 13:45:36 | 2026-11-06 13:45:41 | 2026-11-06 13:45:41 | 2026-11-06 13:45:41 | 2026-11-06 13:45:41 | 2026-11-06 13:45:41 | 2026-11-06 13:45:41 | 2026-11-06 13:45:41 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 13:45:35 | 2026-11-06 13:45:35 | 2026-11-06 13:45:35 | 2026-11-06 13:45:41 | 2026-11-06 13:45:41 | 2026-11-06 13:45:41 | 2026-11-06 13:45:41 | 2026-11-06 13:45:41 | 2026-11-06 13:45:41 | 2026-11-06 13:45:41 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 13:45:35 | 2026-11-06 13:45:35 | 2026-11-06 13:45:35 | 2026-11-06 13:45:41 | 2026-11-06 13:45:41 | 2026-11-06 13:45:41 | 2026-11-06 13:45:41 | 2026-11-06 13:45:41 | 2026-11-06 13:45:41 | 2026-11-06 13:45:41 | 1 | - |
| 6 | 模式切换成功 | 2026-11-06 13:46:17 | 2026-11-06 13:46:17 | 2026-11-06 13:46:17 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 160 | 0.7967479674796748 | 0.93 | 14.470588235294118 | 1.2551020408163265 | 11.529411764705882 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 184 | 1.1156685596282911 | 0.912 | 2278.823529411765 | 0.896323546424192 | 2542.4117647058824 | 合格 | 指标正常 |
| 热源检测 | 2 | 164 | 0.7027027027027027 | 0.947 | 32.375 | 1.4230769230769231 | 22.75 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 188 | 1.6947955098516367 | 0.927 | 1415.4444444444443 | 0.5900416859657249 | 2398.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 3 | 164 | 0.5955056179775281 | 0.963 | 29.666666666666668 | 1.679245283018868 | 17.666666666666668 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 188 | 1.1417751793781556 | 0.958 | 3344.8888888888887 | 0.8758291632724311 | 3819.1111111111113 | 合格 | 指标正常 |
| 热源检测 | 4 | 160 | 0.8976897689768977 | 0.958 | 33.666666666666664 | 1.1139705882352942 | 30.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 188 | 1.0158715426025617 | 0.945 | 2535.0588235294117 | 0.984376427592508 | 2575.294117647059 | 合格 | 指标正常 |
| 热源检测 | 5 | 160 | 0.8414634146341463 | 0.952 | 27.333333333333332 | 1.1884057971014492 | 23 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 1.0877246190006824 | 0.946 | 2082.4736842105262 | 0.9193503415586226 | 2265.157894736842 | 合格 | 指标正常 |
| 热源检测 | 6 | 164 | 0.7186440677966102 | 0.957 | 32.77777777777778 | 1.3915094339622642 | 23.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 132 | 1.5037767519932859 | 0.955 | 1059.111111111111 | 0.6649923259383285 | 1592.6666666666667 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 17 | 246 | 196 | - | 14.470588235294118 | 1.2551020408163265 | 11.529411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 259 | 181.5 | - | 32.375 | 1.4230769230769231 | 22.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 267 | 158.5 | - | 29.666666666666668 | 1.679245283018868 | 17.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 302.5 | 272 | - | 33.666666666666664 | 1.1139705882352942 | 30.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 246 | 206.5 | - | 27.333333333333332 | 1.1884057971014492 | 23 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 294.5 | 211.5 | - | 32.77777777777778 | 1.3915094339622642 | 23.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 38739.5 | 43221 | - | 2278.823529411765 | 0.896323546424192 | 2542.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 12738.5 | 21589.5 | - | 1415.4444444444443 | 0.5900416859657249 | 2398.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 30103.5 | 34372 | - | 3344.8888888888887 | 0.8758291632724311 | 3819.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16.5 | 43096 | 43780 | - | 2535.0588235294117 | 0.984376427592508 | 2575.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 18.5 | 39567 | 43038 | - | 2082.4736842105262 | 0.9193503415586226 | 2265.157894736842 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 9531.5 | 14334 | - | 1059.111111111111 | 0.6649923259383285 | 1592.6666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |

