================================================================================================
完成时间：2026-11-06 13:50:14（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793944061269-88 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.0秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-06 13:48:12 | 结束：2026-11-06 13:48:19
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 716ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 716ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 716ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | FAIL | 0/0 | 1/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 716ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 716ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:152 | P2:305 / P3:209 | 44.185 | 146 | 305 | 1.0059171597633136 | 0.94 | 994.1176470588235 | 0.9941176470588236 | 1000 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:176 | P2:481 / P3:481 | 52.624 | 170.5 | 481 | 1.9239924262915877 | 0.944 | 369.7 | 0.5197525657247294 | 711.3 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:184 | P2:561 / P3:481 | 56.191 | 180 | 561 | 1.1754040528345229 | 0.963 | 717 | 0.8507712710267328 | 842.7647058823529 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:160 / P3:168 | P2:545 / P3:513 | 47.695 | 147.5 | 545 | 0.9535614325698292 | 0.955 | 1945.2222222222222 | 1.0487001317838744 | 1854.888888888889 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | 不合格 | P2:192 / P3:184 | P2:529 / P3:449 | 55.296 | 194 | 529 | 0.6039603960396039 | 0.952 | 27.545454545454547 | 1.6557377049180328 | 16.636363636363637 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | 不合格 | P2:168 / P3:160 | P2:481 / P3:609 | 50.324 | 163.5 | 609 | 0.5974842767295597 | 0.954 | 35.333333333333336 | 1.6736842105263159 | 21.11111111111111 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-06 13:48:43 | 窗口结束：2026-11-06 13:49:03 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 892 | 152 | 305 | 152 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 884 | 176 | 481 | 176 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 884 | 176 | 561 | 184 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 876 | 160 | 545 | 168 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 896 | 192 | 529 | 184 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 864 | 168 | 481 | 160 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 152 | 160 | 305 |
| 1 | P3 | 120 | 152 | 152 | 209 |
| 2 | P2 | 176 | 176 | 200 | 481 |
| 2 | P3 | 152 | 176 | 200 | 481 |
| 3 | P2 | 160 | 176 | 192 | 561 |
| 3 | P3 | 176 | 184 | 184 | 481 |
| 4 | P2 | 152 | 160 | 176 | 545 |
| 4 | P3 | 168 | 168 | 168 | 513 |
| 5 | P2 | 168 | 192 | 208 | 529 |
| 5 | P3 | 152 | 184 | 184 | 449 |
| 6 | P2 | 168 | 168 | 200 | 481 |
| 6 | P3 | 160 | 160 | 184 | 609 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 13:49:28 | 2026-11-06 13:49:28 | 2026-11-06 13:49:28 | 2026-11-06 13:49:33 | 2026-11-06 13:49:33 | 2026-11-06 13:49:33 | 2026-11-06 13:49:33 | 2026-11-06 13:49:33 | 2026-11-06 13:49:33 | 2026-11-06 13:49:33 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 13:49:28 | 2026-11-06 13:49:28 | 2026-11-06 13:49:28 | 2026-11-06 13:49:33 | 2026-11-06 13:49:33 | 2026-11-06 13:49:33 | 2026-11-06 13:49:33 | 2026-11-06 13:49:33 | 2026-11-06 13:49:34 | 2026-11-06 13:49:34 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 13:49:28 | 2026-11-06 13:49:28 | 2026-11-06 13:49:28 | 2026-11-06 13:49:33 | 2026-11-06 13:49:33 | 2026-11-06 13:49:33 | 2026-11-06 13:49:33 | 2026-11-06 13:49:33 | 2026-11-06 13:49:34 | 2026-11-06 13:49:34 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 13:49:28 | 2026-11-06 13:49:28 | 2026-11-06 13:49:28 | 2026-11-06 13:49:33 | 2026-11-06 13:49:33 | 2026-11-06 13:49:33 | 2026-11-06 13:49:33 | 2026-11-06 13:49:33 | 2026-11-06 13:49:34 | 2026-11-06 13:49:34 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 13:49:28 | 2026-11-06 13:49:28 | 2026-11-06 13:49:28 | 2026-11-06 13:49:33 | 2026-11-06 13:49:33 | 2026-11-06 13:49:33 | 2026-11-06 13:49:33 | 2026-11-06 13:49:33 | 2026-11-06 13:49:34 | 2026-11-06 13:49:34 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 13:49:28 | 2026-11-06 13:49:28 | 2026-11-06 13:49:28 | 2026-11-06 13:49:33 | 2026-11-06 13:49:33 | 2026-11-06 13:49:33 | 2026-11-06 13:49:33 | 2026-11-06 13:49:33 | 2026-11-06 13:49:34 | 2026-11-06 13:49:34 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 176 | 0.8888888888888888 | 0.938 | 14.625 | 1.125 | 13 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 192 | 1.0812256569540994 | 0.922 | 3687.818181818182 | 0.9248763138095346 | 3987.3636363636365 | 合格 | 指标正常 |
| 热源检测 | 2 | 176 | 0.7647058823529411 | 0.942 | 26.444444444444443 | 1.3076923076923077 | 20.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 192 | 1.4829581184756635 | 0.935 | 1590.2 | 0.6743278771944704 | 2358.2 | 合格 | 指标正常 |
| 热源检测 | 3 | 172 | 0.8471760797342193 | 0.948 | 25.083333333333332 | 1.1803921568627451 | 21.25 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 196 | 1.1196712398861492 | 0.97 | 1839.3529411764705 | 0.8931193053611722 | 2059.470588235294 | 合格 | 指标正常 |
| 热源检测 | 4 | 176 | 0.8596491228070176 | 0.954 | 31.666666666666668 | 1.163265306122449 | 27.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 196 | 1.0157441284078839 | 0.93 | 4236.5 | 0.9844999070459193 | 4303.2 | 合格 | 指标正常 |
| 热源检测 | 5 | 172 | 0.6039603960396039 | 0.966 | 27.545454545454547 | 1.6557377049180328 | 16.636363636363637 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 192 | 1.0026873958911715 | 0.917 | 2814.0625 | 0.9973198068488903 | 2821.625 | 合格 | 指标正常 |
| 热源检测 | 6 | 176 | 0.5974842767295597 | 0.966 | 35.333333333333336 | 1.6736842105263159 | 21.11111111111111 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 196 | 1.364778921865536 | 0.923 | 1651 | 0.7327194053034506 | 2253.25 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16 | 233.5 | 208 | - | 14.625 | 1.125 | 13 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 237.5 | 182 | - | 26.444444444444443 | 1.3076923076923077 | 20.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 11.5 | 300.5 | 255 | - | 25.083333333333332 | 1.1803921568627451 | 21.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 285 | 245 | - | 31.666666666666668 | 1.163265306122449 | 27.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 11 | 303 | 183 | - | 27.545454545454547 | 1.6557377049180328 | 16.636363636363637 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 318 | 190 | - | 35.333333333333336 | 1.6736842105263159 | 21.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 11 | 40566 | 43861 | - | 3687.818181818182 | 0.9248763138095346 | 3987.3636363636365 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 15902 | 23581.5 | - | 1590.2 | 0.6743278771944704 | 2358.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16.5 | 31269 | 35010.5 | - | 1839.3529411764705 | 0.8931193053611722 | 2059.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 42364.5 | 43032 | - | 4236.5 | 0.9844999070459193 | 4303.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16 | 45024.5 | 45145.5 | - | 2814.0625 | 0.9973198068488903 | 2821.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 13207.5 | 18025.5 | - | 1651 | 0.7327194053034506 | 2253.25 | 在线、无火警、无故障、光源就绪、同步正常 |

