================================================================================================
完成时间：2026-11-06 13:54:29（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793944316458-90 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：152.9秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 13:52:27 | 结束：2026-11-06 13:52:33
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 658ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 658ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 658ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 658ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 658ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 658ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:176 | P2:689 / P3:641 | 51.484 | 186 | 689 | 0.9816841242904792 | 0.969 | 1898.7777777777778 | 1.018657606103958 | 1864 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:184 / P3:176 | P2:209 / P3:353 | 53.591 | 172 | 353 | 2.5390458105862805 | 0.93 | 468.1111111111111 | 0.39384874263812286 | 1188.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:168 | P2:321 / P3:209 | 49.052 | 162.5 | 321 | 1.328729725389433 | 0.973 | 732.5882352941177 | 0.7525985013294658 | 973.4117647058823 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:176 | P2:369 / P3:193 | 53.34 | 171 | 369 | 1.0301107452858425 | 0.956 | 1856.111111111111 | 0.9707694095769409 | 1912 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:152 / P3:144 | P2:449 / P3:545 | 50.12 | 145.5 | 545 | 0.9802128271498418 | 0.955 | 1448.75 | 1.0201866087670912 | 1420.0833333333333 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:152 / P3:136 | P2:321 / P3:161 | 41.697 | 150 | 321 | 1.7686980609418284 | 0.957 | 212.35294117647058 | 0.5653876272513704 | 375.5882352941176 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 13:52:58 | 窗口结束：2026-11-06 13:53:18 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 856 | 168 | 689 | 176 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 848 | 184 | 209 | 176 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 880 | 176 | 321 | 168 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 836 | 176 | 369 | 176 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 828 | 152 | 449 | 144 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 844 | 152 | 321 | 136 | 161 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 168 | 176 | 689 |
| 1 | P3 | 176 | 176 | 176 | 641 |
| 2 | P2 | 168 | 184 | 192 | 209 |
| 2 | P3 | 144 | 176 | 176 | 353 |
| 3 | P2 | 152 | 176 | 184 | 321 |
| 3 | P3 | 136 | 168 | 184 | 209 |
| 4 | P2 | 160 | 176 | 176 | 369 |
| 4 | P3 | 168 | 176 | 176 | 193 |
| 5 | P2 | 128 | 152 | 160 | 449 |
| 5 | P3 | 136 | 144 | 168 | 545 |
| 6 | P2 | 152 | 152 | 168 | 321 |
| 6 | P3 | 136 | 136 | 144 | 161 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 13:53:43 | 2026-11-06 13:53:43 | 2026-11-06 13:53:43 | 2026-11-06 13:53:48 | 2026-11-06 13:53:48 | 2026-11-06 13:53:48 | 2026-11-06 13:53:48 | 2026-11-06 13:53:48 | 2026-11-06 13:53:49 | 2026-11-06 13:53:49 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 13:53:43 | 2026-11-06 13:53:43 | 2026-11-06 13:53:43 | 2026-11-06 13:53:48 | 2026-11-06 13:53:48 | 2026-11-06 13:53:48 | 2026-11-06 13:53:48 | 2026-11-06 13:53:48 | 2026-11-06 13:53:49 | 2026-11-06 13:53:49 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 13:53:43 | 2026-11-06 13:53:43 | 2026-11-06 13:53:43 | 2026-11-06 13:53:48 | 2026-11-06 13:53:48 | 2026-11-06 13:53:48 | 2026-11-06 13:53:48 | 2026-11-06 13:53:48 | 2026-11-06 13:53:49 | 2026-11-06 13:53:49 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 13:53:43 | 2026-11-06 13:53:43 | 2026-11-06 13:53:43 | 2026-11-06 13:53:48 | 2026-11-06 13:53:48 | 2026-11-06 13:53:48 | 2026-11-06 13:53:48 | 2026-11-06 13:53:48 | 2026-11-06 13:53:49 | 2026-11-06 13:53:49 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 13:53:43 | 2026-11-06 13:53:43 | 2026-11-06 13:53:43 | 2026-11-06 13:53:48 | 2026-11-06 13:53:48 | 2026-11-06 13:53:48 | 2026-11-06 13:53:48 | 2026-11-06 13:53:48 | 2026-11-06 13:53:49 | 2026-11-06 13:53:49 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 13:53:43 | 2026-11-06 13:53:43 | 2026-11-06 13:53:43 | 2026-11-06 13:53:48 | 2026-11-06 13:53:48 | 2026-11-06 13:53:48 | 2026-11-06 13:53:48 | 2026-11-06 13:53:48 | 2026-11-06 13:53:49 | 2026-11-06 13:53:49 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 184 | 0.7653846153846153 | 0.963 | 26 | 1.306532663316583 | 19.9 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 204 | 1.0668676969468527 | 0.967 | 4421.666666666667 | 0.9373233465234596 | 4717.333333333333 | 合格 | 指标正常 |
| 热源检测 | 2 | 176 | 1.0338164251207729 | 0.947 | 23 | 0.9672897196261683 | 23.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 200 | 1.9231434864694776 | 0.927 | 1412.4444444444443 | 0.5199820018816215 | 2716.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 3 | 180 | 0.779783393501805 | 0.97 | 25.181818181818183 | 1.2824074074074074 | 19.636363636363637 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 204 | 1.2651913918430193 | 0.971 | 3103 | 0.7903942490023491 | 3925.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 4 | 180 | 0.7589285714285714 | 0.969 | 37.333333333333336 | 1.3176470588235294 | 28.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 200 | 0.9987601882677075 | 0.919 | 4839.444444444444 | 1.0012413507735454 | 4833.444444444444 | 合格 | 指标正常 |
| 热源检测 | 5 | 176 | 0.6386554621848739 | 0.963 | 21.636363636363637 | 1.5657894736842106 | 13.818181818181818 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 200 | 1.0095496074560397 | 0.932 | 4356.2 | 0.9905407249079085 | 4397.8 | 合格 | 指标正常 |
| 热源检测 | 6 | 180 | 0.6716417910447762 | 0.957 | 15.764705882352942 | 1.488888888888889 | 10.588235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 204 | 1.4291494562926748 | 0.947 | 697.8235294117648 | 0.699716880972042 | 997.2941176470588 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 259.5 | 199 | - | 26 | 1.306532663316583 | 19.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 206.5 | 214 | - | 23 | 0.9672897196261683 | 23.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10.5 | 277 | 215.5 | - | 25.181818181818183 | 1.2824074074074074 | 19.636363636363637 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 336 | 254.5 | - | 37.333333333333336 | 1.3176470588235294 | 28.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 10.5 | 238 | 151.5 | - | 21.636363636363637 | 1.5657894736842106 | 13.818181818181818 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16.5 | 267.5 | 179.5 | - | 15.764705882352942 | 1.488888888888889 | 10.588235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41786.5 | 43772.5 | - | 4643 | 0.9546295661709273 | 4863.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12712 | 24446.5 | - | 1412.4444444444443 | 0.5199820018816215 | 2716.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 27927 | 35333 | - | 3103 | 0.7903942490023491 | 3925.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45489.5 | 45253.5 | - | 5054.444444444444 | 1.0052150086180227 | 5028.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 44795.5 | 45727 | - | 4479.6 | 0.9796400376145384 | 4572.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 12899 | 17944.5 | - | 758.7647058823529 | 0.7188074672610755 | 1055.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |

