================================================================================================
完成时间：2026-11-06 13:58:21（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793944548407-92 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.7秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 13:56:19 | 结束：2026-11-06 13:56:23
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 752ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 752ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 752ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 752ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 752ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 752ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:160 | P2:401 / P3:465 | 47.819 | 154.5 | 465 | 1.5866983372921615 | 0.958 | 306.1818181818182 | 0.6302395209580839 | 485.8181818181818 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:208 / P3:200 | P2:529 / P3:577 | 58.677 | 197 | 577 | 2.898031670859849 | 0.91 | 750.7777777777778 | 0.34506179144111937 | 2175.777777777778 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:192 / P3:168 | P2:433 / P3:385 | 56.722 | 179.5 | 433 | 1.3609467455621302 | 0.963 | 80.05263157894737 | 0.7347826086956522 | 108.94736842105263 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:176 | P2:433 / P3:529 | 55.001 | 164 | 529 | 0.8730659025787966 | 0.97 | 872.5 | 1.1453889071217591 | 761.75 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:192 / P3:184 | P2:337 / P3:401 | 51.19 | 176 | 401 | 0.5718562874251497 | 0.952 | 37.111111111111114 | 1.7486910994764397 | 21.22222222222222 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:200 / P3:200 | P2:289 / P3:337 | 53.677 | 197 | 337 | 1.726235741444867 | 0.953 | 58.44444444444444 | 0.579295154185022 | 100.88888888888889 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 13:56:50 | 窗口结束：2026-11-06 13:57:10 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 852 | 160 | 401 | 160 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 840 | 208 | 529 | 200 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 864 | 192 | 433 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 844 | 176 | 433 | 176 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 852 | 192 | 337 | 184 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 876 | 200 | 289 | 200 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 168 | 401 |
| 1 | P3 | 144 | 160 | 168 | 465 |
| 2 | P2 | 208 | 208 | 224 | 529 |
| 2 | P3 | 144 | 200 | 224 | 577 |
| 3 | P2 | 168 | 192 | 192 | 433 |
| 3 | P3 | 160 | 168 | 176 | 385 |
| 4 | P2 | 168 | 176 | 200 | 433 |
| 4 | P3 | 168 | 176 | 192 | 529 |
| 5 | P2 | 152 | 192 | 200 | 337 |
| 5 | P3 | 160 | 184 | 184 | 401 |
| 6 | P2 | 168 | 200 | 224 | 289 |
| 6 | P3 | 200 | 200 | 240 | 337 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-06 13:58:16 | 2026-11-06 13:58:16 | 2026-11-06 13:58:16 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-06 13:58:16 | 2026-11-06 13:58:16 | 2026-11-06 13:58:16 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-06 13:58:16 | 2026-11-06 13:58:16 | 2026-11-06 13:58:16 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-06 13:58:16 | 2026-11-06 13:58:16 | 2026-11-06 13:58:16 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-06 13:58:16 | 2026-11-06 13:58:16 | 2026-11-06 13:58:16 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-11-06 13:57:35 | 2026-11-06 13:57:35 | 2026-11-06 13:57:35 | 2026-11-06 13:57:40 | 2026-11-06 13:57:40 | 2026-11-06 13:57:40 | 2026-11-06 13:57:40 | 2026-11-06 13:57:40 | 2026-11-06 13:57:40 | 2026-11-06 13:57:40 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 0.8046511627906977 | 0.95 | 12.647058823529411 | 1.2427745664739884 | 10.176470588235293 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 148 | 1.0298481323025344 | 0.969 | 4441 | 0.9710169573878821 | 4573.555555555556 | 合格 | 指标正常 |
| 热源检测 | 2 | 128 | 1.048582995951417 | 0.952 | 27.444444444444443 | 0.9536679536679536 | 28.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 152 | 2.898031670859849 | 0.886 | 750.7777777777778 | 0.34506179144111937 | 2175.777777777778 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 128 | 0.7843866171003717 | 0.943 | 14.157894736842104 | 1.2748815165876777 | 11.105263157894736 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 152 | 1.3135549669921334 | 0.98 | 1405.388888888889 | 0.7612928466098889 | 1846.0555555555557 | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 0.7084745762711865 | 0.979 | 32.77777777777778 | 1.4114832535885167 | 23.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 144 | 0.9978210009633469 | 0.971 | 4844.222222222223 | 1.0021837574420156 | 4833.666666666667 | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 0.5718562874251497 | 0.956 | 37.111111111111114 | 1.7486910994764397 | 21.22222222222222 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 148 | 0.9634502923976608 | 0.94 | 4484 | 1.0379362670713201 | 4320.111111111111 | 合格 | 指标正常 |
| 热源检测 | 6 | 140 | 0.6679841897233202 | 0.963 | 28.11111111111111 | 1.4970414201183433 | 18.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 224 | 1.3642867789536444 | 0.943 | 1490.888888888889 | 0.7329837211843112 | 2034 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16.5 | 214.5 | 173 | - | 12.647058823529411 | 1.2427745664739884 | 10.176470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 247 | 259 | - | 27.444444444444443 | 0.9536679536679536 | 28.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 18.5 | 269 | 210.5 | - | 14.157894736842104 | 1.2748815165876777 | 11.105263157894736 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 294.5 | 209 | - | 32.77777777777778 | 1.4114832535885167 | 23.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 334 | 191 | - | 37.111111111111114 | 1.7486910994764397 | 21.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 253 | 168.5 | - | 28.11111111111111 | 1.4970414201183433 | 18.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 39969 | 41162 | - | 4441 | 0.9710169573878821 | 4573.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 6756.5 | 19581.5 | - | 750.7777777777778 | 0.34506179144111937 | 2175.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 18 | 25296.5 | 33228.5 | - | 1405.388888888889 | 0.7612928466098889 | 1846.0555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 43597.5 | 43502.5 | - | 4844.222222222223 | 1.0021837574420156 | 4833.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 40355.5 | 38881 | - | 4484 | 1.0379362670713201 | 4320.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13418 | 18306 | - | 1490.888888888889 | 0.7329837211843112 | 2034 | 在线、无火警、无故障、光源就绪、同步正常 |

