================================================================================================
完成时间：2026-11-06 14:02:23（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793944790326-94 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.3秒 | 设备：6（A 3 / B 3 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 14:00:22 | 结束：2026-11-06 14:00:28
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:208 / P3:208 | P2:497 / P3:609 | 54.088 | 199.5 | 609 | 1.1199354317998387 | 0.951 | 326.05263157894734 | 0.8929086191986163 | 365.1578947368421 | 0 | P2 噪声波动值超过上限 |
| 2 | 1 | A类合格 | P2:160 / P3:184 | P2:305 / P3:337 | 53.532 | 171 | 337 | 1.791007493755204 | 0.946 | 66.72222222222223 | 0.5583449558344956 | 119.5 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:184 / P3:208 | P2:207 / P3:351 | 56.797 | 185.5 | 351 | 1.0596402650678447 | 0.94 | 186.41176470588235 | 0.9437164979154259 | 197.52941176470588 | 0 | P3 噪声波动值超过上限 |
| 4 | 1 | A类合格 | P2:192 / P3:168 | P2:353 / P3:417 | 52.21 | 185.5 | 417 | 1.116928069226609 | 0.971 | 1027.2222222222222 | 0.8953128026341275 | 1147.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:168 | P2:353 / P3:481 | 55.928 | 166 | 481 | 1.1137944358578054 | 0.968 | 1725.3333333333333 | 0.8978317432784042 | 1921.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:152 / P3:160 | P2:449 / P3:385 | 45.59 | 140 | 449 | 1.4770642201834863 | 0.964 | 84.77777777777777 | 0.6770186335403726 | 125.22222222222223 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-06 14:00:52 | 窗口结束：2026-11-06 14:01:12 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 856 | 208 | 497 | 208 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 884 | 160 | 305 | 184 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 876 | 184 | 207 | 208 | 351 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 880 | 192 | 353 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 872 | 176 | 353 | 168 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 900 | 152 | 449 | 160 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 208 | 224 | 497 |
| 1 | P3 | 160 | 208 | 240 | 609 |
| 2 | P2 | 160 | 160 | 168 | 305 |
| 2 | P3 | 168 | 184 | 200 | 337 |
| 3 | P2 | 160 | 184 | 192 | 207 |
| 3 | P3 | 176 | 208 | 224 | 351 |
| 4 | P2 | 144 | 192 | 200 | 353 |
| 4 | P3 | 136 | 168 | 184 | 417 |
| 5 | P2 | 160 | 176 | 184 | 353 |
| 5 | P3 | 152 | 168 | 184 | 481 |
| 6 | P2 | 128 | 152 | 152 | 449 |
| 6 | P3 | 112 | 160 | 160 | 385 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 14:01:37 | 2026-11-06 14:01:37 | 2026-11-06 14:01:37 | 2026-11-06 14:01:43 | 2026-11-06 14:01:43 | 2026-11-06 14:01:43 | 2026-11-06 14:01:43 | 2026-11-06 14:01:43 | 2026-11-06 14:01:43 | 2026-11-06 14:01:43 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 14:01:37 | 2026-11-06 14:01:37 | 2026-11-06 14:01:37 | 2026-11-06 14:01:43 | 2026-11-06 14:01:43 | 2026-11-06 14:01:43 | 2026-11-06 14:01:43 | 2026-11-06 14:01:43 | 2026-11-06 14:01:43 | 2026-11-06 14:01:43 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 14:01:37 | 2026-11-06 14:01:37 | 2026-11-06 14:01:37 | 2026-11-06 14:01:43 | 2026-11-06 14:01:43 | 2026-11-06 14:01:43 | 2026-11-06 14:01:43 | 2026-11-06 14:01:43 | 2026-11-06 14:01:43 | 2026-11-06 14:01:43 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 14:01:37 | 2026-11-06 14:01:37 | 2026-11-06 14:01:37 | 2026-11-06 14:01:43 | 2026-11-06 14:01:43 | 2026-11-06 14:01:43 | 2026-11-06 14:01:43 | 2026-11-06 14:01:43 | 2026-11-06 14:01:43 | 2026-11-06 14:01:43 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 14:01:37 | 2026-11-06 14:01:37 | 2026-11-06 14:01:37 | 2026-11-06 14:01:43 | 2026-11-06 14:01:43 | 2026-11-06 14:01:43 | 2026-11-06 14:01:43 | 2026-11-06 14:01:43 | 2026-11-06 14:01:43 | 2026-11-06 14:01:43 | 1 | - |
| 6 | 模式切换成功 | 2026-11-06 14:02:18 | 2026-11-06 14:02:18 | 2026-11-06 14:02:18 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 172 | 0.6463878326996197 | 0.944 | 15.470588235294118 | 1.5470588235294118 | 10 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 164 | 1.0023233632517303 | 0.955 | 2405.235294117647 | 0.9976820222525864 | 2410.823529411765 | 合格 | 指标正常 |
| 热源检测 | 2 | 160 | 0.674074074074074 | 0.937 | 15 | 1.4835164835164836 | 10.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 172 | 1.6876093098345217 | 0.958 | 929.125 | 0.5925542091836735 | 1568 | 合格 | 指标正常 |
| 热源检测 | 3 | 160 | 0.7100371747211895 | 0.935 | 15.823529411764707 | 1.4083769633507854 | 11.235294117647058 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 172 | 1.1574018978422222 | 0.954 | 1878.2941176470588 | 0.8640041128879509 | 2173.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 4 | 168 | 0.6814159292035398 | 0.96 | 37.666666666666664 | 1.4675324675324675 | 25.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 172 | 1.0030487804878048 | 0.947 | 4992.888888888889 | 0.9969604863221885 | 5008.111111111111 | 合格 | 指标正常 |
| 热源检测 | 5 | 172 | 0.7089783281733746 | 0.969 | 35.888888888888886 | 1.4104803493449782 | 25.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 180 | 0.9977121235453286 | 0.953 | 5050.777777777777 | 1.0022931228364165 | 5039.222222222223 | 合格 | 指标正常 |
| 热源检测 | 6 | 164 | 0.6549019607843137 | 0.957 | 28.333333333333332 | 1.526946107784431 | 18.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 120 | 1.317382176210816 | 0.991 | 1534.7777777777778 | 0.7590811672253668 | 2021.888888888889 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 17 | 262.5 | 169.5 | - | 15.470588235294118 | 1.5470588235294118 | 10 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17.5 | 269.5 | 182 | - | 15 | 1.4835164835164836 | 10.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 17 | 268.5 | 191 | - | 15.823529411764707 | 1.4083769633507854 | 11.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 338.5 | 231 | - | 37.666666666666664 | 1.4675324675324675 | 25.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 323 | 228.5 | - | 35.888888888888886 | 1.4104803493449782 | 25.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 254.5 | 166.5 | - | 28.333333333333332 | 1.526946107784431 | 18.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17 | 40889 | 40983.5 | - | 2405.235294117647 | 0.9976820222525864 | 2410.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16 | 14866 | 25088 | - | 929.125 | 0.5925542091836735 | 1568 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 17 | 31931 | 36957 | - | 1878.2941176470588 | 0.8640041128879509 | 2173.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 44936 | 45072.5 | - | 4992.888888888889 | 0.9969604863221885 | 5008.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45457 | 45353 | - | 5050.777777777777 | 1.0022931228364165 | 5039.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13812.5 | 18197 | - | 1534.7777777777778 | 0.7590811672253668 | 2021.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |

