================================================================================================
完成时间：2026-11-06 14:06:26（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793945032822-96 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 14:04:24 | 结束：2026-11-06 14:04:28
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 775ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 775ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 775ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 775ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 775ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 775ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:168 | P2:271 / P3:367 | 55.624 | 185.5 | 367 | 1.0283709213051824 | 0.955 | 980.7058823529412 | 0.9724117818606007 | 1008.5294117647059 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:184 / P3:184 | P2:385 / P3:481 | 52.878 | 168 | 481 | 0.5960912052117264 | 0.958 | 18.058823529411764 | 1.6775956284153006 | 10.764705882352942 | 0 | P2/P3 信噪比高于上限 |
| 3 | 1 | A类合格 | P2:152 / P3:152 | P2:369 / P3:289 | 44.759 | 135.5 | 369 | 1.004507304942493 | 0.967 | 1608.5 | 0.9955129196967353 | 1615.75 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:184 / P3:200 | P2:673 / P3:593 | 55.996 | 179 | 673 | 1.0223151164935145 | 0.94 | 1807.4444444444443 | 0.9781719783523752 | 1847.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:152 / P3:176 | P2:273 / P3:417 | 50.071 | 157.5 | 417 | 1.0061765055232212 | 0.977 | 1870.888888888889 | 0.9938614095148153 | 1882.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:168 / P3:216 | P2:433 / P3:369 | 52.408 | 207 | 433 | 2.0610756608933456 | 0.955 | 365.6666666666667 | 0.4851835471030517 | 753.6666666666666 | 0 | P3 噪声波动值超过上限 |

噪声采集诊断
窗口开始：2026-11-06 14:04:55 | 窗口结束：2026-11-06 14:05:15 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 892 | 192 | 271 | 168 | 367 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 876 | 184 | 385 | 184 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 884 | 152 | 369 | 152 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 920 | 184 | 673 | 200 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 896 | 152 | 273 | 176 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 888 | 168 | 433 | 216 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 192 | 192 | 192 | 271 |
| 1 | P3 | 152 | 168 | 168 | 367 |
| 2 | P2 | 136 | 184 | 184 | 385 |
| 2 | P3 | 136 | 184 | 184 | 481 |
| 3 | P2 | 136 | 152 | 160 | 369 |
| 3 | P3 | 144 | 152 | 160 | 289 |
| 4 | P2 | 176 | 184 | 200 | 673 |
| 4 | P3 | 168 | 200 | 200 | 593 |
| 5 | P2 | 144 | 152 | 168 | 273 |
| 5 | P3 | 160 | 176 | 184 | 417 |
| 6 | P2 | 128 | 168 | 168 | 433 |
| 6 | P3 | 152 | 216 | 216 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-06 14:06:21 | 2026-11-06 14:06:21 | 2026-11-06 14:06:21 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-06 14:06:21 | 2026-11-06 14:06:21 | 2026-11-06 14:06:21 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-06 14:06:21 | 2026-11-06 14:06:21 | 2026-11-06 14:06:21 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-06 14:06:21 | 2026-11-06 14:06:21 | 2026-11-06 14:06:21 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-06 14:06:21 | 2026-11-06 14:06:21 | 2026-11-06 14:06:21 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-11-06 14:05:40 | 2026-11-06 14:05:40 | 2026-11-06 14:05:40 | 2026-11-06 14:05:45 | 2026-11-06 14:05:45 | 2026-11-06 14:05:45 | 2026-11-06 14:05:45 | 2026-11-06 14:05:45 | 2026-11-06 14:05:45 | 2026-11-06 14:05:45 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 116 | 0.7298245614035088 | 0.929 | 15.833333333333334 | 1.3701923076923077 | 11.555555555555555 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 116 | 0.9813406856601777 | 0.968 | 1994.8333333333333 | 1.019014104492437 | 1957.611111111111 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 0.5960912052117264 | 0.957 | 18.058823529411764 | 1.6775956284153006 | 10.764705882352942 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 2 | 116 | 2.2296996662958843 | 0.972 | 528.8235294117648 | 0.4484908954851584 | 1179.1176470588234 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 112 | 0.6777777777777778 | 0.962 | 27 | 1.4754098360655739 | 18.3 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 116 | 1.0143637840632154 | 0.972 | 2708.2 | 0.9858396126824651 | 2747.1 | 合格 | 指标正常 |
| 热源检测 | 4 | 112 | 0.6843853820598007 | 0.946 | 33.44444444444444 | 1.4611650485436893 | 22.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 116 | 0.9949976590029816 | 0.924 | 4509 | 1.0050274902174452 | 4486.444444444444 | 合格 | 指标正常 |
| 热源检测 | 5 | 112 | 0.6861924686192469 | 0.979 | 26.555555555555557 | 1.4573170731707317 | 18.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 116 | 1.0028206449513168 | 0.973 | 4096.777777777777 | 0.9971872887085869 | 4108.333333333333 | 合格 | 指标正常 |
| 热源检测 | 6 | 112 | 0.784375 | 0.959 | 35.55555555555556 | 1.2749003984063745 | 27.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 192 | 1.501578632989163 | 0.943 | 1302.111111111111 | 0.6659657896232313 | 1955.2222222222222 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 18 | 284.5 | 207.5 | - | 15.833333333333334 | 1.3701923076923077 | 11.555555555555555 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17 | 307 | 182.5 | - | 18.058823529411764 | 1.6775956284153006 | 10.764705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 270 | 182.5 | - | 27 | 1.4754098360655739 | 18.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 301 | 206 | - | 33.44444444444444 | 1.4611650485436893 | 22.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 239 | 164 | - | 26.555555555555557 | 1.4573170731707317 | 18.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 319.5 | 251 | - | 35.55555555555556 | 1.2749003984063745 | 27.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17.5 | 37027.5 | 36240 | - | 2057.1111111111113 | 1.0217439293598234 | 2013.3333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17 | 9216.5 | 20619 | - | 542.1764705882352 | 0.44701488917988264 | 1212.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 27739 | 28396 | - | 2773.9 | 0.9768629384420341 | 2839.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43199 | 43166 | - | 4799.888888888889 | 1.000764490571283 | 4796.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 38315 | 38385.5 | - | 4257.222222222223 | 0.9981503673214193 | 4265.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 12829 | 19202 | - | 1425.4444444444443 | 0.6681074888032497 | 2133.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |

