================================================================================================
完成时间：2026-11-06 14:10:07（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793945255042-98 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.7秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-06 14:08:18 | 结束：2026-11-06 14:08:25
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 665ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 665ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 665ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 665ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 665ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:160 | P2:353 / P3:225 | 52.893 | 171 | 353 | 1.0410868522072936 | 0.957 | 1282.4615384615386 | 0.9605346546062108 | 1335.1538461538462 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 3 | 1 | A类合格 | P2:160 / P3:168 | P2:209 / P3:337 | 50.318 | 173 | 337 | 1.3770978210477516 | 0.963 | 1198.3333333333333 | 0.7261648262860221 | 1650.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:160 / P3:168 | P2:289 / P3:417 | 50.498 | 168.5 | 417 | 0.5846153846153846 | 0.955 | 36.111111111111114 | 1.7105263157894737 | 21.11111111111111 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | 不合格 | P2:168 / P3:176 | P2:465 / P3:417 | 52.098 | 173.5 | 465 | 0.5393939393939394 | 0.96 | 36.666666666666664 | 1.853932584269663 | 19.77777777777778 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:192 / P3:176 | P2:417 / P3:449 | 50.42 | 169.5 | 449 | 2.1226012793176974 | 0.948 | 312.6666666666667 | 0.47112004018081366 | 663.6666666666666 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 14:08:37 | 窗口结束：2026-11-06 14:08:57 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 988 | 176 | 353 | 160 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 3 | 968 | 160 | 209 | 168 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 996 | 160 | 289 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 952 | 168 | 465 | 176 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 996 | 192 | 417 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 176 | 176 | 353 |
| 1 | P3 | 152 | 160 | 160 | 225 |
| 2 | P2 | - | - | - | - |
| 2 | P3 | - | - | - | - |
| 3 | P2 | 152 | 160 | 160 | 209 |
| 3 | P3 | 160 | 168 | 168 | 337 |
| 4 | P2 | 152 | 160 | 184 | 289 |
| 4 | P3 | 168 | 168 | 192 | 417 |
| 5 | P2 | 160 | 168 | 184 | 465 |
| 5 | P3 | 144 | 176 | 184 | 417 |
| 6 | P2 | 168 | 192 | 192 | 417 |
| 6 | P3 | 152 | 176 | 192 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 14:09:22 | 2026-11-06 14:09:22 | 2026-11-06 14:09:22 | 2026-11-06 14:09:27 | 2026-11-06 14:09:27 | 2026-11-06 14:09:27 | 2026-11-06 14:09:27 | 2026-11-06 14:09:27 | 2026-11-06 14:09:27 | 2026-11-06 14:09:27 | 1 | - |
| 2 | 模式切换成功 | 2026-11-06 14:10:02 | 2026-11-06 14:10:02 | 2026-11-06 14:10:02 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-11-06 14:09:22 | 2026-11-06 14:09:22 | 2026-11-06 14:09:22 | 2026-11-06 14:09:27 | 2026-11-06 14:09:27 | 2026-11-06 14:09:27 | 2026-11-06 14:09:27 | 2026-11-06 14:09:27 | 2026-11-06 14:09:27 | 2026-11-06 14:09:27 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 14:09:22 | 2026-11-06 14:09:22 | 2026-11-06 14:09:22 | 2026-11-06 14:09:27 | 2026-11-06 14:09:27 | 2026-11-06 14:09:27 | 2026-11-06 14:09:27 | 2026-11-06 14:09:27 | 2026-11-06 14:09:27 | 2026-11-06 14:09:27 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 14:09:22 | 2026-11-06 14:09:22 | 2026-11-06 14:09:22 | 2026-11-06 14:09:27 | 2026-11-06 14:09:27 | 2026-11-06 14:09:27 | 2026-11-06 14:09:27 | 2026-11-06 14:09:27 | 2026-11-06 14:09:27 | 2026-11-06 14:09:27 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 14:09:22 | 2026-11-06 14:09:22 | 2026-11-06 14:09:22 | 2026-11-06 14:09:27 | 2026-11-06 14:09:27 | 2026-11-06 14:09:27 | 2026-11-06 14:09:27 | 2026-11-06 14:09:27 | 2026-11-06 14:09:27 | 2026-11-06 14:09:27 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 0.8941176470588236 | 0.961 | 28.333333333333332 | 1.118421052631579 | 25.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 212 | 0.9882263490161743 | 0.941 | 4822.444444444444 | 1.0119139213354782 | 4765.666666666667 | 合格 | 指标正常 |
| 热源检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 204 | 0.6990595611285266 | 0.96 | 39.875 | 1.4304932735426008 | 27.875 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 212 | 1.2823505182947759 | 0.968 | 3237.1111111111113 | 0.7798179871520342 | 4151.111111111111 | 合格 | 指标正常 |
| 热源检测 | 4 | 204 | 0.5846153846153846 | 0.948 | 36.111111111111114 | 1.7105263157894737 | 21.11111111111111 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 212 | 0.9976300693260094 | 0.949 | 5016.555555555556 | 1.0023755605878957 | 5004.666666666667 | 合格 | 指标正常 |
| 热源检测 | 5 | 204 | 0.5393939393939394 | 0.954 | 36.666666666666664 | 1.853932584269663 | 19.77777777777778 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 212 | 1.0065727699530516 | 0.962 | 2631.176470588235 | 0.9934701492537313 | 2648.470588235294 | 合格 | 指标正常 |
| 热源检测 | 6 | 212 | 0.7747035573122529 | 0.972 | 28.11111111111111 | 1.2908163265306123 | 21.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 212 | 1.5069708491761724 | 0.918 | 701.3333333333334 | 0.663582842724979 | 1056.888888888889 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 254.5 | 227.5 | - | 28.333333333333332 | 1.118421052631579 | 25.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 3 | 8 | 318.5 | 223 | - | 39.875 | 1.4304932735426008 | 27.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 324.5 | 190 | - | 36.111111111111114 | 1.7105263157894737 | 21.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 329.5 | 178 | - | 36.666666666666664 | 1.853932584269663 | 19.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 253 | 195.5 | - | 28.11111111111111 | 1.2908163265306123 | 21.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 43402 | 42890.5 | - | 4822.444444444444 | 1.0119139213354782 | 4765.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 29133.5 | 37360 | - | 3237.1111111111113 | 0.7798179871520342 | 4151.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45148.5 | 45042 | - | 5016.555555555556 | 1.0023755605878957 | 5004.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 17 | 44730 | 45023.5 | - | 2631.176470588235 | 0.9934701492537313 | 2648.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 17.5 | 12624 | 19023.5 | - | 701.3333333333334 | 0.663582842724979 | 1056.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |

