================================================================================================
完成时间：2026-11-06 14:14:52（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793945539266-100 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.0秒 | 设备：6（A 1 / B 2 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-06 14:13:02 | 结束：2026-11-06 14:13:09
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 732ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 732ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 732ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 732ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 732ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | FAIL | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 2 | 1 | 不合格 | P2:168 / P3:184 | P2:401 / P3:433 | 47.754 | 169 | 433 | 0.5543859649122806 | 0.933 | 31.666666666666668 | 1.8037974683544304 | 17.555555555555557 | 0 | P2/P3 信噪比高于上限 |
| 3 | 1 | 不合格 | P2:160 / P3:160 | P2:305 / P3:449 | 50.489 | 152.5 | 449 | 0.6042296072507553 | 0.95 | 36.77777777777778 | 1.655 | 22.22222222222222 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | B类合格 | P2:176 / P3:184 | P2:241 / P3:289 | 53.708 | 163 | 289 | 0.9997021327296557 | 0.955 | 1865.111111111111 | 1.0002979560216911 | 1864.5555555555557 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | B类合格 | P2:168 / P3:168 | P2:225 / P3:353 | 49.031 | 159 | 353 | 1.030628694250403 | 0.958 | 1674.9 | 0.970281543274244 | 1726.2 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:184 / P3:176 | P2:417 / P3:369 | 51.892 | 167.5 | 417 | 1.9002416292716604 | 0.944 | 321.8888888888889 | 0.5262488646684832 | 611.6666666666666 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 14:13:21 | 窗口结束：2026-11-06 14:13:41 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 952 | 168 | 401 | 184 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 968 | 160 | 305 | 160 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 932 | 176 | 241 | 184 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 940 | 168 | 225 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 924 | 184 | 417 | 176 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 136 | 168 | 168 | 401 |
| 2 | P3 | 136 | 184 | 184 | 433 |
| 3 | P2 | 144 | 160 | 176 | 305 |
| 3 | P3 | 160 | 160 | 168 | 449 |
| 4 | P2 | 168 | 176 | 184 | 241 |
| 4 | P3 | 168 | 184 | 184 | 289 |
| 5 | P2 | 160 | 168 | 176 | 225 |
| 5 | P3 | 152 | 168 | 168 | 353 |
| 6 | P2 | 144 | 184 | 184 | 417 |
| 6 | P3 | 160 | 176 | 192 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-06 14:14:44 | 2026-11-06 14:14:44 | 2026-11-06 14:14:44 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-06 14:14:47 | 2026-11-06 14:14:47 | 2026-11-06 14:14:47 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-06 14:14:47 | 2026-11-06 14:14:47 | 2026-11-06 14:14:47 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-06 14:14:47 | 2026-11-06 14:14:47 | 2026-11-06 14:14:47 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-06 14:14:47 | 2026-11-06 14:14:47 | 2026-11-06 14:14:47 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-06 14:14:47 | 2026-11-06 14:14:47 | 2026-11-06 14:14:47 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 200 | 0.5543859649122806 | 0.959 | 31.666666666666668 | 1.8037974683544304 | 17.555555555555557 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 2 | 216 | 1.7378454996456414 | 0.91 | 1567.7777777777778 | 0.5754251457934015 | 2724.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 3 | 212 | 0.6042296072507553 | 0.954 | 36.77777777777778 | 1.655 | 22.22222222222222 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 200 | 1.3132967181990778 | 0.925 | 3277.3333333333335 | 0.7614425484678731 | 4304.111111111111 | 合格 | 指标正常 |
| 热源检测 | 4 | 208 | 0.6210826210826211 | 0.957 | 39 | 1.610091743119266 | 24.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 216 | 1.0039514285080027 | 0.922 | 4504.7 | 0.9960641238253178 | 4522.5 | 合格 | 指标正常 |
| 热源检测 | 5 | 196 | 0.6504854368932039 | 0.964 | 34.333333333333336 | 1.537313432835821 | 22.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 216 | 1.009305750820111 | 0.944 | 4979 | 0.990780047758026 | 5025.333333333333 | 合格 | 指标正常 |
| 热源检测 | 6 | 204 | 0.7072243346007605 | 0.953 | 29.22222222222222 | 1.413978494623656 | 20.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 216 | 1.4204855960652667 | 0.939 | 753.4705882352941 | 0.7039846111569112 | 1070.2941176470588 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 285 | 158 | - | 31.666666666666668 | 1.8037974683544304 | 17.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 331 | 200 | - | 36.77777777777778 | 1.655 | 22.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 350.5 | 218 | - | 39 | 1.610091743119266 | 24.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 308.5 | 200.5 | - | 34.333333333333336 | 1.537313432835821 | 22.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 262.5 | 185.5 | - | 29.22222222222222 | 1.413978494623656 | 20.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14821 | 26064 | - | 1646.7777777777778 | 0.5686387354205034 | 2896 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 29496 | 38736.5 | - | 3277.3333333333335 | 0.7614425484678731 | 4304.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45047 | 45225 | - | 4504.7 | 0.9960641238253178 | 4522.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44810.5 | 45228 | - | 4979 | 0.990780047758026 | 5025.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 17 | 12809 | 18195 | - | 753.4705882352941 | 0.7039846111569112 | 1070.2941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |

