================================================================================================
完成时间：2026-11-06 14:24:28（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793946115594-104 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.9秒 | 设备：6（A 0 / B 2 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 14:22:26 | 结束：2026-11-06 14:22:30
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 819ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 819ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 819ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 819ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 819ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 819ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:160 / P3:160 | P2:577 / P3:545 | 50.552 | 158 | 577 | 1.3244471998346765 | 0.943 | 537.6666666666666 | 0.7550319862693088 | 712.1111111111111 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | 不合格 | P2:136 / P3:136 | P2:417 / P3:385 | 43.323 | 136 | 417 | 0.5384615384615384 | 0.948 | 26 | 1.8571428571428572 | 14 | 0 | P2/P3 信噪比高于上限 |
| 3 | 1 | B类合格 | P2:176 / P3:160 | P2:385 / P3:481 | 51.116 | 162 | 481 | 1.1374407582938388 | 0.948 | 99.29411764705883 | 0.8791666666666667 | 112.94117647058823 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | 不合格 | P2:200 / P3:168 | P2:497 / P3:401 | 53.257 | 180 | 497 | 0.484375 | 0.927 | 17.77777777777778 | 2.064516129032258 | 8.61111111111111 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | 不合格 | P2:152 / P3:176 | P2:337 / P3:385 | 48.948 | 174 | 385 | 0.5617977528089888 | 0.963 | 29.666666666666668 | 1.78 | 16.666666666666668 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | 不合格 | P2:168 / P3:168 | P2:321 / P3:401 | 51.768 | 174.5 | 401 | 0.5767918088737202 | 0.938 | 18.3125 | 1.7337278106508875 | 10.5625 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-06 14:22:57 | 窗口结束：2026-11-06 14:23:17 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 868 | 160 | 577 | 160 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 856 | 136 | 417 | 136 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 828 | 176 | 385 | 160 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 836 | 200 | 497 | 168 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 888 | 152 | 337 | 176 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 860 | 168 | 321 | 168 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 160 | 184 | 577 |
| 1 | P3 | 144 | 160 | 176 | 545 |
| 2 | P2 | 128 | 136 | 160 | 417 |
| 2 | P3 | 120 | 136 | 144 | 385 |
| 3 | P2 | 160 | 176 | 184 | 385 |
| 3 | P3 | 152 | 160 | 176 | 481 |
| 4 | P2 | 136 | 200 | 200 | 497 |
| 4 | P3 | 160 | 168 | 176 | 401 |
| 5 | P2 | 136 | 152 | 168 | 337 |
| 5 | P3 | 144 | 176 | 192 | 385 |
| 6 | P2 | 152 | 168 | 192 | 321 |
| 6 | P3 | 160 | 168 | 208 | 401 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 14:23:42 | 2026-11-06 14:23:42 | 2026-11-06 14:23:42 | 2026-11-06 14:23:47 | 2026-11-06 14:23:47 | 2026-11-06 14:23:47 | 2026-11-06 14:23:47 | 2026-11-06 14:23:47 | 2026-11-06 14:23:48 | 2026-11-06 14:23:48 | 1 | - |
| 2 | 模式切换成功 | 2026-11-06 14:24:23 | 2026-11-06 14:24:23 | 2026-11-06 14:24:23 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-11-06 14:23:42 | 2026-11-06 14:23:42 | 2026-11-06 14:23:42 | 2026-11-06 14:23:48 | 2026-11-06 14:23:48 | 2026-11-06 14:23:48 | 2026-11-06 14:23:48 | 2026-11-06 14:23:48 | 2026-11-06 14:23:48 | 2026-11-06 14:23:48 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 14:23:42 | 2026-11-06 14:23:42 | 2026-11-06 14:23:42 | 2026-11-06 14:23:47 | 2026-11-06 14:23:47 | 2026-11-06 14:23:47 | 2026-11-06 14:23:47 | 2026-11-06 14:23:47 | 2026-11-06 14:23:48 | 2026-11-06 14:23:48 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 14:23:42 | 2026-11-06 14:23:42 | 2026-11-06 14:23:42 | 2026-11-06 14:23:47 | 2026-11-06 14:23:47 | 2026-11-06 14:23:47 | 2026-11-06 14:23:47 | 2026-11-06 14:23:47 | 2026-11-06 14:23:48 | 2026-11-06 14:23:48 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 14:23:42 | 2026-11-06 14:23:42 | 2026-11-06 14:23:42 | 2026-11-06 14:23:48 | 2026-11-06 14:23:48 | 2026-11-06 14:23:48 | 2026-11-06 14:23:48 | 2026-11-06 14:23:48 | 2026-11-06 14:23:48 | 2026-11-06 14:23:48 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 184 | 0.6300813008130082 | 0.937 | 27.333333333333332 | 1.5870967741935484 | 17.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 184 | 1.031647021052149 | 0.947 | 4845.111111111111 | 0.9693237896234383 | 4998.444444444444 | 合格 | 指标正常 |
| 热源检测 | 2 | 180 | 0.5384615384615384 | 0.952 | 26 | 1.8571428571428572 | 14 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 2 | 132 | 1.5712407991587802 | 0.96 | 1268 | 0.6364396854609335 | 1992.3333333333333 | 合格 | 指标正常 |
| 热源检测 | 3 | 180 | 0.6559485530546624 | 0.957 | 18.294117647058822 | 1.5245098039215685 | 12 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 180 | 1.24113787162286 | 0.94 | 1604.6470588235295 | 0.8057122603892843 | 1991.5882352941176 | 合格 | 指标正常 |
| 热源检测 | 4 | 180 | 0.484375 | 0.928 | 17.77777777777778 | 2.064516129032258 | 8.61111111111111 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 184 | 1.0015846092041245 | 0.926 | 2358.2105263157896 | 0.9984178978095684 | 2361.9473684210525 | 合格 | 指标正常 |
| 热源检测 | 5 | 180 | 0.5617977528089888 | 0.964 | 29.666666666666668 | 1.78 | 16.666666666666668 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 188 | 1.0029378915165348 | 0.958 | 3432.1666666666665 | 0.9970707144067591 | 3442.25 | 合格 | 指标正常 |
| 热源检测 | 6 | 180 | 0.5767918088737202 | 0.958 | 18.3125 | 1.7337278106508875 | 10.5625 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 180 | 1.2476283482142858 | 0.925 | 843.2941176470588 | 0.801520742480152 | 1052.1176470588234 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 246 | 155 | - | 27.333333333333332 | 1.5870967741935484 | 17.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 233.5 | 125.5 | - | 26 | 1.8571428571428572 | 14 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 310.5 | 203.5 | - | 18.294117647058822 | 1.5245098039215685 | 12 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 17.5 | 319.5 | 155 | - | 17.77777777777778 | 2.064516129032258 | 8.61111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 267 | 150 | - | 29.666666666666668 | 1.78 | 16.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16 | 292.5 | 168.5 | - | 18.3125 | 1.7337278106508875 | 10.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43605.5 | 44985.5 | - | 4845.111111111111 | 0.9693237896234383 | 4998.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 11411.5 | 17931 | - | 1268 | 0.6364396854609335 | 1992.3333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16.5 | 27279 | 33857 | - | 1604.6470588235295 | 0.8057122603892843 | 1991.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 18.5 | 44806 | 44877 | - | 2358.2105263157896 | 0.9984178978095684 | 2361.9473684210525 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 11.5 | 41185.5 | 41306.5 | - | 3432.1666666666665 | 0.9970707144067591 | 3442.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 14336 | 17885.5 | - | 843.2941176470588 | 0.801520742480152 | 1052.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |

