================================================================================================
完成时间：2026-11-06 14:29:14（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793946401522-106 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 2 / B 1 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 14:27:12 | 结束：2026-11-06 14:27:16
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：0 | 阶段：- | 总结果：PENDING
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PENDING | PENDING | PENDING | PENDING |
| 2 | PENDING | PENDING | PENDING | PENDING |
| 3 | PENDING | PENDING | PENDING | PENDING |
| 4 | PENDING | PENDING | PENDING | PENDING |
| 5 | PENDING | PENDING | PENDING | PENDING |
| 6 | PENDING | PENDING | PENDING | PENDING |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:168 / P3:184 | P2:529 / P3:609 | 53.723 | 165 | 609 | 0.5850746268656717 | 0.958 | 41.875 | 1.7091836734693877 | 24.5 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:152 / P3:152 | P2:449 / P3:545 | 46.238 | 164.5 | 545 | 2.2405907575035733 | 0.943 | 233.22222222222223 | 0.4463108654050606 | 522.5555555555555 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:240 / P3:176 | P2:545 / P3:609 | 53.814 | 238 | 609 | 0.5701219512195121 | 0.956 | 41 | 1.7540106951871657 | 23.375 | 0 | P2 噪声波动值超过上限；P2RAW滚动10秒波动 240 > B上限 220 |
| 4 | 1 | A类合格 | P2:168 / P3:192 | P2:513 / P3:337 | 55.512 | 194.5 | 513 | 1.2898433435458696 | 0.894 | 864.95 | 0.7752879487294403 | 1115.65 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:160 / P3:168 | P2:609 / P3:721 | 48.055 | 159.5 | 721 | 0.982045638827754 | 0.964 | 1918.4444444444443 | 1.018282613824015 | 1884 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | 不合格 | P2:192 / P3:168 | P2:545 / P3:481 | 51.963 | 211.5 | 545 | 0.48742138364779874 | 0.946 | 35.333333333333336 | 2.0516129032258066 | 17.22222222222222 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-06 14:27:43 | 窗口结束：2026-11-06 14:28:03 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 844 | 168 | 529 | 184 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 872 | 152 | 449 | 152 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 868 | 240 | 545 | 176 | 609 | 不合格 | 噪声波动值超过上限 |
| 4 | 868 | 168 | 513 | 192 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 872 | 160 | 609 | 168 | 721 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 872 | 192 | 545 | 168 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 168 | 168 | 529 |
| 1 | P3 | 152 | 184 | 184 | 609 |
| 2 | P2 | 152 | 152 | 160 | 449 |
| 2 | P3 | 152 | 152 | 184 | 545 |
| 3 | P2 | 240 | 240 | 240 | 545 |
| 3 | P3 | 168 | 176 | 184 | 609 |
| 4 | P2 | 168 | 168 | 176 | 513 |
| 4 | P3 | 192 | 192 | 200 | 337 |
| 5 | P2 | 160 | 160 | 192 | 609 |
| 5 | P3 | 160 | 168 | 192 | 721 |
| 6 | P2 | 192 | 192 | 240 | 545 |
| 6 | P3 | 152 | 168 | 192 | 481 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 14:28:28 | 2026-11-06 14:28:28 | 2026-11-06 14:28:28 | 2026-11-06 14:28:34 | 2026-11-06 14:28:34 | 2026-11-06 14:28:34 | 2026-11-06 14:28:34 | 2026-11-06 14:28:34 | 2026-11-06 14:28:34 | 2026-11-06 14:28:34 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 14:28:28 | 2026-11-06 14:28:28 | 2026-11-06 14:28:28 | 2026-11-06 14:28:34 | 2026-11-06 14:28:34 | 2026-11-06 14:28:34 | 2026-11-06 14:28:34 | 2026-11-06 14:28:34 | 2026-11-06 14:28:34 | 2026-11-06 14:28:34 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 14:28:28 | 2026-11-06 14:28:28 | 2026-11-06 14:28:28 | 2026-11-06 14:28:33 | 2026-11-06 14:28:33 | 2026-11-06 14:28:33 | 2026-11-06 14:28:33 | 2026-11-06 14:28:33 | 2026-11-06 14:28:34 | 2026-11-06 14:28:34 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 14:28:28 | 2026-11-06 14:28:28 | 2026-11-06 14:28:28 | 2026-11-06 14:28:34 | 2026-11-06 14:28:34 | 2026-11-06 14:28:34 | 2026-11-06 14:28:34 | 2026-11-06 14:28:34 | 2026-11-06 14:28:34 | 2026-11-06 14:28:34 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 14:28:28 | 2026-11-06 14:28:28 | 2026-11-06 14:28:28 | 2026-11-06 14:28:34 | 2026-11-06 14:28:34 | 2026-11-06 14:28:34 | 2026-11-06 14:28:34 | 2026-11-06 14:28:34 | 2026-11-06 14:28:34 | 2026-11-06 14:28:34 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 14:28:29 | 2026-11-06 14:28:29 | 2026-11-06 14:28:29 | 2026-11-06 14:28:34 | 2026-11-06 14:28:34 | 2026-11-06 14:28:34 | 2026-11-06 14:28:34 | 2026-11-06 14:28:34 | 2026-11-06 14:28:34 | 2026-11-06 14:28:34 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 140 | 0.5850746268656717 | 0.978 | 41.875 | 1.7091836734693877 | 24.5 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 1 | 220 | 1.0327157965742368 | 0.922 | 5188.625 | 0.9683206195908275 | 5358.375 | 合格 | 指标正常 |
| 热源检测 | 2 | 140 | 0.6744186046511628 | 0.937 | 16.72222222222222 | 1.4827586206896552 | 11.277777777777779 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 220 | 1.6617290600592514 | 0.931 | 873.6470588235294 | 0.6017828200972447 | 1451.764705882353 | 合格 | 指标正常 |
| 热源检测 | 3 | 140 | 0.5701219512195121 | 0.942 | 41 | 1.7540106951871657 | 23.375 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 216 | 1.1230535932241004 | 0.943 | 3379.625 | 0.8904294559346595 | 3795.5 | 合格 | 指标正常 |
| 热源检测 | 4 | 132 | 0.7132867132867133 | 0.903 | 16.823529411764707 | 1.4019607843137254 | 12 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 220 | 0.9841864152938067 | 0.849 | 2389.684210526316 | 1.0160676722015844 | 2351.8947368421054 | 合格 | 指标正常 |
| 热源检测 | 5 | 144 | 0.6083650190114068 | 0.972 | 26.3 | 1.64375 | 16 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 224 | 1.0052173531797357 | 0.938 | 2683.3529411764707 | 0.9948097263111984 | 2697.3529411764707 | 合格 | 指标正常 |
| 热源检测 | 6 | 144 | 0.48742138364779874 | 0.93 | 35.333333333333336 | 2.0516129032258066 | 17.22222222222222 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 212 | 1.3886387513132223 | 0.953 | 1480.6666666666667 | 0.7201296946771143 | 2056.1111111111113 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 335 | 196 | - | 41.875 | 1.7091836734693877 | 24.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17.5 | 300.5 | 202.5 | - | 16.72222222222222 | 1.4827586206896552 | 11.277777777777779 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 328 | 187 | - | 41 | 1.7540106951871657 | 23.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 17 | 286 | 204 | - | 16.823529411764707 | 1.4019607843137254 | 12 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 10 | 263 | 159.5 | - | 26.3 | 1.64375 | 16 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 318 | 154.5 | - | 35.333333333333336 | 2.0516129032258066 | 17.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 41508.5 | 42866.5 | - | 5188.625 | 0.9683206195908275 | 5358.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 14851.5 | 24680 | - | 873.6470588235294 | 0.6017828200972447 | 1451.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 27037 | 30363.5 | - | 3379.625 | 0.8904294559346595 | 3795.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 18.5 | 45403.5 | 44686 | - | 2389.684210526316 | 1.0160676722015844 | 2351.8947368421054 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 45617 | 45854.5 | - | 2683.3529411764707 | 0.9948097263111984 | 2697.3529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13325.5 | 18505 | - | 1480.6666666666667 | 0.7201296946771143 | 2056.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |

