================================================================================================
完成时间：2026-11-06 14:32:12（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793946579992-108 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.0秒 | 设备：6（A 1 / B 3 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 14:30:11 | 结束：2026-11-06 14:30:15
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:160 | P2:497 / P3:529 | 51.546 | 163.5 | 529 | 1.0070934668574154 | 0.954 | 2097 | 0.9929564960047351 | 2111.875 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:152 / P3:160 | P2:369 / P3:465 | 47.405 | 156 | 465 | 2.2557626287395784 | 0.949 | 226.55555555555554 | 0.4433090553321013 | 511.05555555555554 | 0 | P2/P3 信噪比高于上限 |
| 3 | 1 | 不合格 | P2:160 / P3:160 | P2:401 / P3:529 | 50.016 | 184.5 | 529 | 0.5565476190476191 | 0.958 | 42 | 1.7967914438502675 | 23.375 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | B类合格 | P2:152 / P3:216 | P2:433 / P3:321 | 58.235 | 221.5 | 433 | 1.2796741437668522 | 0.88 | 726.2916666666666 | 0.7814489375056038 | 929.4166666666666 | 0 | P3 噪声波动值超过上限 |
| 5 | 1 | B类合格 | P2:160 / P3:168 | P2:529 / P3:641 | 48.483 | 164.5 | 641 | 0.9830166954519286 | 0.955 | 1737 | 1.0172767203513908 | 1707.5 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | 不合格 | P2:160 / P3:168 | P2:417 / P3:385 | 50.795 | 165.5 | 417 | 0.5742857142857143 | 0.946 | 38.888888888888886 | 1.7412935323383085 | 22.333333333333332 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-06 14:30:42 | 窗口结束：2026-11-06 14:31:02 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 940 | 160 | 497 | 160 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 916 | 152 | 369 | 160 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 880 | 160 | 401 | 160 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 908 | 152 | 433 | 216 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 936 | 160 | 529 | 168 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 900 | 160 | 417 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 128 | 160 | 160 | 497 |
| 1 | P3 | 136 | 160 | 160 | 529 |
| 2 | P2 | 152 | 152 | 160 | 369 |
| 2 | P3 | 160 | 160 | 160 | 465 |
| 3 | P2 | 160 | 160 | 168 | 401 |
| 3 | P3 | 152 | 160 | 160 | 529 |
| 4 | P2 | 144 | 152 | 152 | 433 |
| 4 | P3 | 184 | 216 | 216 | 321 |
| 5 | P2 | 160 | 160 | 168 | 529 |
| 5 | P3 | 168 | 168 | 176 | 641 |
| 6 | P2 | 144 | 160 | 160 | 417 |
| 6 | P3 | 144 | 168 | 168 | 385 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 14:31:27 | 2026-11-06 14:31:27 | 2026-11-06 14:31:27 | 2026-11-06 14:31:32 | 2026-11-06 14:31:32 | 2026-11-06 14:31:32 | 2026-11-06 14:31:32 | 2026-11-06 14:31:32 | 2026-11-06 14:31:32 | 2026-11-06 14:31:32 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 14:31:27 | 2026-11-06 14:31:27 | 2026-11-06 14:31:27 | 2026-11-06 14:31:32 | 2026-11-06 14:31:32 | 2026-11-06 14:31:32 | 2026-11-06 14:31:32 | 2026-11-06 14:31:32 | 2026-11-06 14:31:32 | 2026-11-06 14:31:32 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 14:31:27 | 2026-11-06 14:31:27 | 2026-11-06 14:31:27 | 2026-11-06 14:31:32 | 2026-11-06 14:31:32 | 2026-11-06 14:31:32 | 2026-11-06 14:31:32 | 2026-11-06 14:31:32 | 2026-11-06 14:31:32 | 2026-11-06 14:31:32 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 14:31:27 | 2026-11-06 14:31:27 | 2026-11-06 14:31:27 | 2026-11-06 14:31:32 | 2026-11-06 14:31:32 | 2026-11-06 14:31:32 | 2026-11-06 14:31:32 | 2026-11-06 14:31:32 | 2026-11-06 14:31:32 | 2026-11-06 14:31:32 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 14:31:27 | 2026-11-06 14:31:27 | 2026-11-06 14:31:27 | 2026-11-06 14:31:32 | 2026-11-06 14:31:32 | 2026-11-06 14:31:32 | 2026-11-06 14:31:32 | 2026-11-06 14:31:32 | 2026-11-06 14:31:32 | 2026-11-06 14:31:32 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 14:31:27 | 2026-11-06 14:31:27 | 2026-11-06 14:31:27 | 2026-11-06 14:31:32 | 2026-11-06 14:31:32 | 2026-11-06 14:31:32 | 2026-11-06 14:31:32 | 2026-11-06 14:31:32 | 2026-11-06 14:31:32 | 2026-11-06 14:31:32 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 196 | 0.7568627450980392 | 0.973 | 31.875 | 1.3212435233160622 | 24.125 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 220 | 1.033243682004313 | 0.915 | 4127.1 | 0.9678259034308093 | 4264.3 | 合格 | 指标正常 |
| 热源检测 | 2 | 192 | 0.6457564575645757 | 0.96 | 15.941176470588236 | 1.5485714285714285 | 10.294117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 216 | 1.6578554968144232 | 0.909 | 867.8823529411765 | 0.6031888798037612 | 1438.8235294117646 | 合格 | 指标正常 |
| 热源检测 | 3 | 204 | 0.5565476190476191 | 0.96 | 42 | 1.7967914438502675 | 23.375 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 212 | 1.1139119674739262 | 0.951 | 3142.777777777778 | 0.8977370108229917 | 3500.777777777778 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 0.7788778877887789 | 0.882 | 12.12 | 1.2838983050847457 | 9.44 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 0.991131654023929 | 0.845 | 1808.68 | 1.0089476972509819 | 1792.64 | 合格 | 指标正常 |
| 热源检测 | 5 | 192 | 0.658703071672355 | 0.944 | 32.55555555555556 | 1.5181347150259068 | 21.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 216 | 1.0070357706470279 | 0.955 | 5069.333333333333 | 0.9930133855697029 | 5105 | 合格 | 指标正常 |
| 热源检测 | 6 | 204 | 0.5742857142857143 | 0.939 | 38.888888888888886 | 1.7412935323383085 | 22.333333333333332 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 212 | 1.3974455296769346 | 0.956 | 1478.888888888889 | 0.7155913978494624 | 2066.6666666666665 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 255 | 193 | - | 31.875 | 1.3212435233160622 | 24.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 270.5 | 174.5 | - | 15.941176470588236 | 1.5485714285714285 | 10.294117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 335.5 | 186.5 | - | 42 | 1.7967914438502675 | 23.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 24.5 | 303 | 235.5 | - | 12.12 | 1.2838983050847457 | 9.44 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 293 | 193 | - | 32.55555555555556 | 1.5181347150259068 | 21.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 349.5 | 200.5 | - | 38.888888888888886 | 1.7412935323383085 | 22.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 41271 | 42643 | - | 4127.1 | 0.9678259034308093 | 4264.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 14754 | 24459.5 | - | 867.8823529411765 | 0.6031888798037612 | 1438.8235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 28285 | 31507 | - | 3142.777777777778 | 0.8977370108229917 | 3500.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 24.5 | 45217 | 44815.5 | - | 1808.68 | 1.0089476972509819 | 1792.64 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 45623.5 | 45945 | - | 5069.333333333333 | 0.9930133855697029 | 5105 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13309.5 | 18600 | - | 1478.888888888889 | 0.7155913978494624 | 2066.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |

