================================================================================================
完成时间：2026-11-06 14:36:58（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793946865939-110 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.8秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 14:34:56 | 结束：2026-11-06 14:35:00
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:184 | P2:257 / P3:305 | 48.493 | 168 | 305 | 1.0182033797806107 | 0.958 | 1873.888888888889 | 0.9821220591660843 | 1908 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:192 / P3:200 | P2:689 / P3:593 | 49.221 | 169 | 689 | 2.2111111111111112 | 0.961 | 370 | 0.45226130653266333 | 818.1111111111111 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:192 / P3:160 | P2:433 / P3:385 | 52.581 | 182.5 | 433 | 1.166955660143671 | 0.955 | 807.4 | 0.8569305879855657 | 942.2 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:168 / P3:168 | P2:497 / P3:513 | 51.359 | 164 | 513 | 1.007771415215613 | 0.931 | 1711.4 | 0.992288513944454 | 1724.7 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:200 / P3:168 | P2:481 / P3:385 | 54.915 | 181.5 | 481 | 0.48663101604278075 | 0.949 | 41.55555555555556 | 2.0549450549450547 | 20.22222222222222 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:152 / P3:160 | P2:433 / P3:337 | 50.905 | 159 | 433 | 1.3114305270362765 | 0.929 | 324.6666666666667 | 0.7625260960334029 | 425.77777777777777 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 14:35:28 | 窗口结束：2026-11-06 14:35:48 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 852 | 184 | 257 | 184 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 840 | 192 | 689 | 200 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 832 | 192 | 433 | 160 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 832 | 168 | 497 | 168 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 844 | 200 | 481 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 864 | 152 | 433 | 160 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 184 | 184 | 257 |
| 1 | P3 | 160 | 184 | 192 | 305 |
| 2 | P2 | 144 | 192 | 208 | 689 |
| 2 | P3 | 136 | 200 | 200 | 593 |
| 3 | P2 | 192 | 192 | 192 | 433 |
| 3 | P3 | 144 | 160 | 160 | 385 |
| 4 | P2 | 152 | 168 | 192 | 497 |
| 4 | P3 | 144 | 168 | 176 | 513 |
| 5 | P2 | 168 | 200 | 200 | 481 |
| 5 | P3 | 152 | 168 | 176 | 385 |
| 6 | P2 | 128 | 152 | 168 | 433 |
| 6 | P3 | 152 | 160 | 168 | 337 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 14:36:13 | 2026-11-06 14:36:13 | 2026-11-06 14:36:13 | 2026-11-06 14:36:18 | 2026-11-06 14:36:18 | 2026-11-06 14:36:18 | 2026-11-06 14:36:18 | 2026-11-06 14:36:18 | 2026-11-06 14:36:18 | 2026-11-06 14:36:18 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 14:36:13 | 2026-11-06 14:36:13 | 2026-11-06 14:36:13 | 2026-11-06 14:36:18 | 2026-11-06 14:36:18 | 2026-11-06 14:36:18 | 2026-11-06 14:36:18 | 2026-11-06 14:36:18 | 2026-11-06 14:36:18 | 2026-11-06 14:36:18 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 14:36:13 | 2026-11-06 14:36:13 | 2026-11-06 14:36:13 | 2026-11-06 14:36:18 | 2026-11-06 14:36:18 | 2026-11-06 14:36:18 | 2026-11-06 14:36:18 | 2026-11-06 14:36:18 | 2026-11-06 14:36:18 | 2026-11-06 14:36:18 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 14:36:13 | 2026-11-06 14:36:13 | 2026-11-06 14:36:13 | 2026-11-06 14:36:18 | 2026-11-06 14:36:18 | 2026-11-06 14:36:18 | 2026-11-06 14:36:18 | 2026-11-06 14:36:18 | 2026-11-06 14:36:18 | 2026-11-06 14:36:18 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 14:36:13 | 2026-11-06 14:36:13 | 2026-11-06 14:36:13 | 2026-11-06 14:36:18 | 2026-11-06 14:36:18 | 2026-11-06 14:36:18 | 2026-11-06 14:36:18 | 2026-11-06 14:36:18 | 2026-11-06 14:36:18 | 2026-11-06 14:36:18 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 14:36:13 | 2026-11-06 14:36:13 | 2026-11-06 14:36:13 | 2026-11-06 14:36:18 | 2026-11-06 14:36:18 | 2026-11-06 14:36:18 | 2026-11-06 14:36:18 | 2026-11-06 14:36:18 | 2026-11-06 14:36:18 | 2026-11-06 14:36:18 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 176 | 0.7073170731707317 | 0.962 | 27.333333333333332 | 1.4137931034482758 | 19.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 200 | 1.0327117789893252 | 0.94 | 3637.8333333333335 | 0.9683243866731733 | 3756.8333333333335 | 合格 | 指标正常 |
| 热源检测 | 2 | 172 | 0.6925925925925925 | 0.968 | 30 | 1.4438502673796791 | 20.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 204 | 1.6632866675389244 | 0.949 | 1528.6 | 0.6012192723697148 | 2542.5 | 合格 | 指标正常 |
| 热源检测 | 3 | 172 | 0.6363636363636364 | 0.924 | 33 | 1.5714285714285714 | 21 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 204 | 1.1778515368391937 | 0.973 | 2892.3 | 0.8490034344086653 | 3406.7 | 合格 | 指标正常 |
| 热源检测 | 4 | 172 | 0.7209302325581395 | 0.928 | 30.1 | 1.3870967741935485 | 21.7 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 204 | 0.9978145975960574 | 0.894 | 4484.3 | 1.0021901888479159 | 4474.5 | 合格 | 指标正常 |
| 热源检测 | 5 | 172 | 0.48663101604278075 | 0.955 | 41.55555555555556 | 2.0549450549450547 | 20.22222222222222 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 204 | 1.0633421901689124 | 0.934 | 4683.555555555556 | 0.9404310383293918 | 4980.222222222223 | 合格 | 指标正常 |
| 热源检测 | 6 | 172 | 0.7476635514018691 | 0.947 | 23.77777777777778 | 1.3375 | 17.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 204 | 1.2895864054490556 | 0.891 | 1582.3333333333333 | 0.7754424176422543 | 2040.5555555555557 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 245.5 | 174 | - | 27.333333333333332 | 1.4137931034482758 | 19.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 269.5 | 187 | - | 30 | 1.4438502673796791 | 20.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 296.5 | 189 | - | 33 | 1.5714285714285714 | 21 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 300.5 | 217 | - | 30.1 | 1.3870967741935485 | 21.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 373.5 | 182 | - | 41.55555555555556 | 2.0549450549450547 | 20.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 213.5 | 167 | - | 23.77777777777778 | 1.281437125748503 | 18.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 11.5 | 43653.5 | 45082 | - | 3637.8333333333335 | 0.9683243866731733 | 3756.8333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 15286 | 25424.5 | - | 1528.6 | 0.6012192723697148 | 2542.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 28922.5 | 34066.5 | - | 2892.3 | 0.8490034344086653 | 3406.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 44843 | 44745 | - | 4484.3 | 1.0021901888479159 | 4474.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 42152 | 44822 | - | 4683.555555555556 | 0.9404310383293918 | 4980.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 14240.5 | 18365 | - | 1582.3333333333333 | 0.7754424176422543 | 2040.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |

