================================================================================================
完成时间：2026-11-06 14:44:53（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793947340360-114 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 14:42:51 | 结束：2026-11-06 14:42:55
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:168 | P2:481 / P3:401 | 48.769 | 155.5 | 481 | 1.0008591065292096 | 0.958 | 1862.4 | 0.9991416309012876 | 1864 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:152 | P2:225 / P3:257 | 50.215 | 169 | 257 | 2.206999085086917 | 0.95 | 546.5 | 0.4531039485957094 | 1206.125 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:160 / P3:152 | P2:225 / P3:321 | 51.766 | 157 | 321 | 0.6017964071856288 | 0.962 | 37.111111111111114 | 1.6616915422885572 | 22.333333333333332 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:160 / P3:168 | P2:337 / P3:433 | 51.364 | 153 | 433 | 1.0279201961658493 | 0.962 | 1121.5 | 0.9728381675250746 | 1152.8125 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:192 / P3:208 | P2:385 / P3:385 | 52.278 | 210.5 | 385 | 0.58 | 0.96 | 17.647058823529413 | 1.7241379310344827 | 10.235294117647058 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | B类合格 | P2:200 / P3:200 | P2:385 / P3:465 | 54.735 | 181 | 465 | 1.9007238883143744 | 0.951 | 429.77777777777777 | 0.5261153427638737 | 816.8888888888889 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-06 14:43:22 | 窗口结束：2026-11-06 14:43:42 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 876 | 160 | 481 | 168 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 860 | 160 | 225 | 152 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 832 | 160 | 225 | 152 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 864 | 160 | 337 | 168 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 864 | 192 | 385 | 208 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 868 | 200 | 385 | 200 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 160 | 168 | 481 |
| 1 | P3 | 152 | 168 | 168 | 401 |
| 2 | P2 | 144 | 160 | 176 | 225 |
| 2 | P3 | 136 | 152 | 176 | 257 |
| 3 | P2 | 152 | 160 | 160 | 225 |
| 3 | P3 | 136 | 152 | 152 | 321 |
| 4 | P2 | 152 | 160 | 192 | 337 |
| 4 | P3 | 152 | 168 | 192 | 433 |
| 5 | P2 | 176 | 192 | 192 | 385 |
| 5 | P3 | 208 | 208 | 208 | 385 |
| 6 | P2 | 176 | 200 | 200 | 385 |
| 6 | P3 | 144 | 200 | 200 | 465 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-06 14:44:48 | 2026-11-06 14:44:48 | 2026-11-06 14:44:48 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-06 14:44:48 | 2026-11-06 14:44:48 | 2026-11-06 14:44:48 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-06 14:44:48 | 2026-11-06 14:44:48 | 2026-11-06 14:44:48 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-06 14:44:48 | 2026-11-06 14:44:48 | 2026-11-06 14:44:48 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-06 14:44:48 | 2026-11-06 14:44:48 | 2026-11-06 14:44:48 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-06 14:44:48 | 2026-11-06 14:44:48 | 2026-11-06 14:44:48 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 180 | 0.6946564885496184 | 0.955 | 26.2 | 1.4395604395604396 | 18.2 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 216 | 1.019572038475387 | 0.935 | 4320.222222222223 | 0.9808036727795576 | 4404.777777777777 | 合格 | 指标正常 |
| 热源检测 | 2 | 184 | 0.8823529411764706 | 0.977 | 27.625 | 1.1333333333333333 | 24.375 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 220 | 1.7071349118067694 | 0.938 | 1398.4444444444443 | 0.5857767848831797 | 2387.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 3 | 184 | 0.6017964071856288 | 0.959 | 37.111111111111114 | 1.6616915422885572 | 22.333333333333332 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 220 | 1.0675818712512428 | 0.955 | 3464.1111111111113 | 0.9366963105395986 | 3698.222222222222 | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 0.6757493188010899 | 0.955 | 20.38888888888889 | 1.4798387096774193 | 13.777777777777779 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 216 | 1.0082003289397485 | 0.95 | 2158.45 | 0.9918663695057786 | 2176.15 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 0.58 | 0.955 | 17.647058823529413 | 1.7241379310344827 | 10.235294117647058 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 224 | 1 | 0.927 | 2417.722222222222 | 1 | 2417.722222222222 | 合格 | 指标正常 |
| 热源检测 | 6 | 188 | 0.6231454005934718 | 0.962 | 37.44444444444444 | 1.6047619047619048 | 23.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 220 | 1.5417388292344996 | 0.942 | 1283.111111111111 | 0.6486182880251629 | 1978.2222222222222 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 261.5 | 182 | - | 26.2 | 1.4395604395604396 | 18.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 221 | 194.5 | - | 27.625 | 1.1333333333333333 | 24.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 333.5 | 201 | - | 37.111111111111114 | 1.6616915422885572 | 22.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 17.5 | 367 | 247.5 | - | 20.38888888888889 | 1.4798387096774193 | 13.777777777777779 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 300 | 174 | - | 17.647058823529413 | 1.7241379310344827 | 10.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 337 | 209.5 | - | 37.44444444444444 | 1.6047619047619048 | 23.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 38881.5 | 39642.5 | - | 4320.222222222223 | 0.9808036727795576 | 4404.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 12585.5 | 21486 | - | 1398.4444444444443 | 0.5857767848831797 | 2387.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 31176.5 | 33283.5 | - | 3464.1111111111113 | 0.9366963105395986 | 3698.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 19.5 | 43168.5 | 43522.5 | - | 2158.45 | 0.9918663695057786 | 2176.15 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 18 | 43519 | 43518.5 | - | 2417.722222222222 | 1 | 2417.722222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 11548 | 17803.5 | - | 1283.111111111111 | 0.6486182880251629 | 1978.2222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |

