================================================================================================
完成时间：2026-11-06 14:48:53（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793947580433-116 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.1秒 | 设备：6（A 3 / B 3 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 14:46:51 | 结束：2026-11-06 14:46:55
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:216 / P3:208 | P2:369 / P3:417 | 54.489 | 227 | 417 | 0.9998810232004759 | 0.966 | 1681 | 1.0001189909566872 | 1680.8 | 0 | P2 噪声波动值超过上限 |
| 2 | 1 | A类合格 | P2:184 / P3:192 | P2:305 / P3:417 | 48.666 | 182 | 417 | 3.079437131184748 | 0.945 | 244.77777777777777 | 0.32473466981132076 | 753.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:184 | P2:321 / P3:369 | 51.906 | 174.5 | 369 | 1.1402370555208983 | 0.958 | 801.5 | 0.8770106138527192 | 913.9 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:144 | P2:337 / P3:369 | 42.25 | 136 | 369 | 0.9951061320754717 | 0.95 | 1884.4444444444443 | 1.0049179356520708 | 1875.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:160 / P3:168 | P2:513 / P3:497 | 49.313 | 165.5 | 513 | 1.0078810144584025 | 0.966 | 2109.5 | 0.9921806102651537 | 2126.125 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | B类合格 | P2:208 / P3:216 | P2:337 / P3:369 | 53.363 | 197 | 369 | 2.050415512465374 | 0.947 | 200.55555555555554 | 0.4877060253985409 | 411.22222222222223 | 0 | P2 噪声波动值超过上限 |

噪声采集诊断
窗口开始：2026-11-06 14:47:22 | 窗口结束：2026-11-06 14:47:42 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 896 | 216 | 369 | 208 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 904 | 184 | 305 | 192 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 872 | 176 | 321 | 184 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 892 | 160 | 337 | 144 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 912 | 160 | 513 | 168 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 900 | 208 | 337 | 216 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 216 | 216 | 216 | 369 |
| 1 | P3 | 200 | 208 | 208 | 417 |
| 2 | P2 | 168 | 184 | 200 | 305 |
| 2 | P3 | 152 | 192 | 192 | 417 |
| 3 | P2 | 144 | 176 | 184 | 321 |
| 3 | P3 | 160 | 184 | 184 | 369 |
| 4 | P2 | 136 | 160 | 168 | 337 |
| 4 | P3 | 136 | 144 | 168 | 369 |
| 5 | P2 | 152 | 160 | 168 | 513 |
| 5 | P3 | 152 | 168 | 184 | 497 |
| 6 | P2 | 152 | 208 | 208 | 337 |
| 6 | P3 | 168 | 216 | 216 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-06 14:48:48 | 2026-11-06 14:48:48 | 2026-11-06 14:48:48 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-06 14:48:48 | 2026-11-06 14:48:48 | 2026-11-06 14:48:48 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-06 14:48:48 | 2026-11-06 14:48:48 | 2026-11-06 14:48:48 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-06 14:48:07 | 2026-11-06 14:48:07 | 2026-11-06 14:48:07 | 2026-11-06 14:48:12 | 2026-11-06 14:48:12 | 2026-11-06 14:48:12 | 2026-11-06 14:48:12 | 2026-11-06 14:48:12 | 2026-11-06 14:48:13 | 2026-11-06 14:48:13 | 1 | - |
| 5 | 模式切换成功 | 2026-11-06 14:48:48 | 2026-11-06 14:48:48 | 2026-11-06 14:48:48 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-06 14:48:48 | 2026-11-06 14:48:48 | 2026-11-06 14:48:48 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 176 | 0.7417582417582418 | 0.96 | 40.44444444444444 | 1.348148148148148 | 30 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 228 | 0.9876411011466559 | 0.956 | 4980.666666666667 | 1.012513552584026 | 4919.111111111111 | 合格 | 指标正常 |
| 热源检测 | 2 | 176 | 0.7214285714285714 | 0.964 | 31.11111111111111 | 1.386138613861386 | 22.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 228 | 1.944915566698621 | 0.909 | 1695.125 | 0.5141611374407583 | 3296.875 | 合格 | 指标正常 |
| 热源检测 | 3 | 172 | 0.8 | 0.963 | 26.666666666666668 | 1.25 | 21.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 228 | 1.1097929991059763 | 0.948 | 3231.3333333333335 | 0.9010689388071262 | 3586.1111111111113 | 合格 | 指标正常 |
| 热源检测 | 4 | 176 | 0.750788643533123 | 0.969 | 35.22222222222222 | 1.3319327731092436 | 26.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 232 | 1.0601284573270449 | 0.919 | 4688.111111111111 | 0.9432819137044489 | 4970 | 合格 | 指标正常 |
| 热源检测 | 5 | 180 | 0.6156583629893239 | 0.956 | 35.125 | 1.6242774566473988 | 21.625 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 228 | 0.9991383500508153 | 0.947 | 5657.75 | 1.0008623930300953 | 5652.875 | 合格 | 指标正常 |
| 热源检测 | 6 | 176 | 0.7427652733118971 | 0.926 | 34.55555555555556 | 1.3463203463203464 | 25.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 228 | 1.5030476043515162 | 0.95 | 1440.111111111111 | 0.6653149222319182 | 2164.5555555555557 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 364 | 269.5 | - | 40.44444444444444 | 1.348148148148148 | 30 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 280 | 201.5 | - | 31.11111111111111 | 1.386138613861386 | 22.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 239.5 | 191.5 | - | 26.666666666666668 | 1.25 | 21.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 317 | 238 | - | 35.22222222222222 | 1.3319327731092436 | 26.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 281 | 172.5 | - | 35.125 | 1.6242774566473988 | 21.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 310.5 | 231 | - | 34.55555555555556 | 1.3463203463203464 | 25.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 44825.5 | 44272 | - | 4980.666666666667 | 1.012513552584026 | 4919.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 13560.5 | 26375 | - | 1695.125 | 0.5141611374407583 | 3296.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 29081.5 | 32274.5 | - | 3231.3333333333335 | 0.9010689388071262 | 3586.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 42193 | 44729.5 | - | 4688.111111111111 | 0.9432819137044489 | 4970 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 45262 | 45223 | - | 5657.75 | 1.0008623930300953 | 5652.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 12961 | 19480.5 | - | 1440.111111111111 | 0.6653149222319182 | 2164.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |

