================================================================================================
完成时间：2026-11-06 14:53:02（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793947829522-118 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：152.6秒 | 设备：6（A 3 / B 3 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 14:50:57 | 结束：2026-11-06 14:51:01
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:160 / P3:160 | P2:193 / P3:257 | 50.554 | 161.5 | 257 | 1.0988372093023255 | 0.976 | 1513.6 | 0.91005291005291 | 1663.2 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:184 / P3:176 | P2:481 / P3:433 | 50.137 | 180.5 | 481 | 2.0278745644599305 | 0.957 | 322.875 | 0.49312714776632305 | 654.75 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:184 / P3:176 | P2:305 / P3:353 | 55.529 | 195 | 353 | 1.2652770354534117 | 0.972 | 623.6666666666666 | 0.7903407490847648 | 789.1111111111111 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:168 / P3:168 | P2:449 / P3:465 | 49.828 | 160 | 465 | 1.0367452525133753 | 0.96 | 1000.5294117647059 | 0.964557105591471 | 1037.2941176470588 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:184 | P2:449 / P3:465 | 49.824 | 182 | 465 | 0.9931018078020932 | 0.975 | 1868.4444444444443 | 1.006946107784431 | 1855.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:160 / P3:184 | P2:353 / P3:625 | 54.269 | 165 | 625 | 1.6526041666666667 | 0.948 | 240 | 0.6051055783170501 | 396.625 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-06 14:51:31 | 窗口结束：2026-11-06 14:51:51 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 852 | 160 | 193 | 160 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 852 | 184 | 481 | 176 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 824 | 184 | 305 | 176 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 848 | 168 | 449 | 168 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 828 | 168 | 449 | 184 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 844 | 160 | 353 | 184 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 176 | 193 |
| 1 | P3 | 160 | 160 | 168 | 257 |
| 2 | P2 | 176 | 184 | 184 | 481 |
| 2 | P3 | 176 | 176 | 176 | 433 |
| 3 | P2 | 152 | 184 | 184 | 305 |
| 3 | P3 | 136 | 176 | 176 | 353 |
| 4 | P2 | 144 | 168 | 168 | 449 |
| 4 | P3 | 144 | 168 | 176 | 465 |
| 5 | P2 | 128 | 168 | 168 | 449 |
| 5 | P3 | 144 | 184 | 184 | 465 |
| 6 | P2 | 144 | 160 | 176 | 353 |
| 6 | P3 | 160 | 184 | 200 | 625 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 14:52:16 | 2026-11-06 14:52:16 | 2026-11-06 14:52:16 | 2026-11-06 14:52:22 | 2026-11-06 14:52:22 | 2026-11-06 14:52:22 | 2026-11-06 14:52:22 | 2026-11-06 14:52:22 | 2026-11-06 14:52:22 | 2026-11-06 14:52:22 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 14:52:16 | 2026-11-06 14:52:16 | 2026-11-06 14:52:16 | 2026-11-06 14:52:22 | 2026-11-06 14:52:22 | 2026-11-06 14:52:22 | 2026-11-06 14:52:22 | 2026-11-06 14:52:22 | 2026-11-06 14:52:22 | 2026-11-06 14:52:22 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 14:52:16 | 2026-11-06 14:52:16 | 2026-11-06 14:52:16 | 2026-11-06 14:52:22 | 2026-11-06 14:52:22 | 2026-11-06 14:52:22 | 2026-11-06 14:52:22 | 2026-11-06 14:52:22 | 2026-11-06 14:52:22 | 2026-11-06 14:52:22 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 14:52:16 | 2026-11-06 14:52:16 | 2026-11-06 14:52:16 | 2026-11-06 14:52:22 | 2026-11-06 14:52:22 | 2026-11-06 14:52:22 | 2026-11-06 14:52:22 | 2026-11-06 14:52:22 | 2026-11-06 14:52:22 | 2026-11-06 14:52:22 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 14:52:16 | 2026-11-06 14:52:16 | 2026-11-06 14:52:16 | 2026-11-06 14:52:22 | 2026-11-06 14:52:22 | 2026-11-06 14:52:22 | 2026-11-06 14:52:22 | 2026-11-06 14:52:22 | 2026-11-06 14:52:22 | 2026-11-06 14:52:22 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 14:52:16 | 2026-11-06 14:52:16 | 2026-11-06 14:52:16 | 2026-11-06 14:52:22 | 2026-11-06 14:52:22 | 2026-11-06 14:52:22 | 2026-11-06 14:52:22 | 2026-11-06 14:52:22 | 2026-11-06 14:52:22 | 2026-11-06 14:52:22 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 184 | 0.6456692913385826 | 0.97 | 28.22222222222222 | 1.548780487804878 | 18.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 224 | 1.030311393220183 | 0.975 | 4348.2 | 0.9705803571428572 | 4480 | 合格 | 指标正常 |
| 热源检测 | 2 | 180 | 0.6943231441048034 | 0.947 | 28.625 | 1.440251572327044 | 19.875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 228 | 1.581902520077541 | 0.949 | 1805.5 | 0.6321502035100004 | 2856.125 | 合格 | 指标正常 |
| 热源检测 | 3 | 176 | 0.6174863387978142 | 0.972 | 40.666666666666664 | 1.6194690265486726 | 25.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 216 | 1.19831739411807 | 0.971 | 3090.4444444444443 | 0.8345034503450345 | 3703.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 0.6702127659574468 | 0.97 | 16.58823529411765 | 1.492063492063492 | 11.117647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 216 | 0.9951729154268333 | 0.943 | 2387.842105263158 | 1.0048504983388704 | 2376.315789473684 | 合格 | 指标正常 |
| 热源检测 | 5 | 180 | 0.7883817427385892 | 0.973 | 26.77777777777778 | 1.268421052631579 | 21.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 220 | 1.0047536924029363 | 0.966 | 5025.333333333333 | 0.9952687982747618 | 5049.222222222223 | 合格 | 指标正常 |
| 热源检测 | 6 | 180 | 0.6181818181818182 | 0.948 | 41.25 | 1.6176470588235294 | 25.5 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 212 | 1.2393737769080235 | 0.951 | 1596.875 | 0.8068590917703531 | 1979.125 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 254 | 163.5 | - | 28.22222222222222 | 1.548780487804878 | 18.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 229 | 158.5 | - | 28.625 | 1.440251572327044 | 19.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 365.5 | 225.5 | - | 40.666666666666664 | 1.6194690265486726 | 25.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16.5 | 281.5 | 189 | - | 16.58823529411765 | 1.492063492063492 | 11.117647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 241 | 190 | - | 26.77777777777778 | 1.268421052631579 | 21.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 329.5 | 204 | - | 41.25 | 1.6176470588235294 | 25.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 43481.5 | 44799.5 | - | 4348.2 | 0.9705803571428572 | 4480 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 14444 | 22848.5 | - | 1805.5 | 0.6321502035100004 | 2856.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 29066.5 | 34682 | - | 3229.6666666666665 | 0.8381004555677296 | 3853.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 19 | 45369 | 45149.5 | - | 2387.842105263158 | 1.0048504983388704 | 2376.315789473684 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45228 | 45442.5 | - | 5025.333333333333 | 0.9952687982747618 | 5049.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 13843.5 | 18128.5 | - | 1730.5 | 0.7636383694632909 | 2266.125 | 在线、无火警、无故障、光源就绪、同步正常 |

