================================================================================================
完成时间：2026-11-06 14:58:59（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793948186290-120 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.2秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 14:56:58 | 结束：2026-11-06 14:57:03
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 782ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 782ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 782ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 782ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 782ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 782ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:184 | P2:321 / P3:401 | 52.855 | 189.5 | 401 | 1.0211342964151953 | 0.954 | 2336.25 | 0.9793031176316479 | 2385.625 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:176 | P2:225 / P3:273 | 51.554 | 163.5 | 273 | 2.2824001784519297 | 0.958 | 498.1111111111111 | 0.43813526192337765 | 1136.888888888889 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:184 / P3:192 | P2:385 / P3:321 | 56.39 | 188 | 385 | 1.3221161624332631 | 0.957 | 1545.25 | 0.7563631913852178 | 2043 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:152 / P3:152 | P2:353 / P3:465 | 47.958 | 146 | 465 | 1.0292324527122088 | 0.965 | 2132.3333333333335 | 0.9715978128797084 | 2194.6666666666665 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:168 | P2:449 / P3:193 | 52.006 | 156.5 | 449 | 1.0085606981111235 | 0.956 | 2011.7777777777778 | 0.9915119653907234 | 2029 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:176 | P2:209 / P3:241 | 52.142 | 168.5 | 241 | 2.0525900604785696 | 0.942 | 223.7058823529412 | 0.48718934153215476 | 459.1764705882353 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 14:57:28 | 窗口结束：2026-11-06 14:57:48 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 968 | 184 | 321 | 184 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 948 | 168 | 225 | 176 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 940 | 184 | 385 | 192 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 940 | 152 | 353 | 152 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 952 | 160 | 449 | 168 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 980 | 168 | 209 | 176 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 176 | 184 | 184 | 321 |
| 1 | P3 | 184 | 184 | 192 | 401 |
| 2 | P2 | 168 | 168 | 184 | 225 |
| 2 | P3 | 176 | 176 | 184 | 273 |
| 3 | P2 | 168 | 184 | 184 | 385 |
| 3 | P3 | 168 | 192 | 192 | 321 |
| 4 | P2 | 136 | 152 | 168 | 353 |
| 4 | P3 | 136 | 152 | 176 | 465 |
| 5 | P2 | 152 | 160 | 176 | 449 |
| 5 | P3 | 168 | 168 | 176 | 193 |
| 6 | P2 | 144 | 168 | 168 | 209 |
| 6 | P3 | 168 | 176 | 192 | 241 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 14:58:13 | 2026-11-06 14:58:13 | 2026-11-06 14:58:13 | 2026-11-06 14:58:18 | 2026-11-06 14:58:18 | 2026-11-06 14:58:18 | 2026-11-06 14:58:18 | 2026-11-06 14:58:18 | 2026-11-06 14:58:18 | 2026-11-06 14:58:18 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 14:58:13 | 2026-11-06 14:58:13 | 2026-11-06 14:58:13 | 2026-11-06 14:58:18 | 2026-11-06 14:58:18 | 2026-11-06 14:58:18 | 2026-11-06 14:58:18 | 2026-11-06 14:58:18 | 2026-11-06 14:58:18 | 2026-11-06 14:58:18 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 14:58:13 | 2026-11-06 14:58:13 | 2026-11-06 14:58:13 | 2026-11-06 14:58:18 | 2026-11-06 14:58:18 | 2026-11-06 14:58:18 | 2026-11-06 14:58:18 | 2026-11-06 14:58:18 | 2026-11-06 14:58:19 | 2026-11-06 14:58:19 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 14:58:13 | 2026-11-06 14:58:13 | 2026-11-06 14:58:13 | 2026-11-06 14:58:18 | 2026-11-06 14:58:18 | 2026-11-06 14:58:18 | 2026-11-06 14:58:18 | 2026-11-06 14:58:18 | 2026-11-06 14:58:18 | 2026-11-06 14:58:18 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 14:58:13 | 2026-11-06 14:58:13 | 2026-11-06 14:58:13 | 2026-11-06 14:58:18 | 2026-11-06 14:58:18 | 2026-11-06 14:58:18 | 2026-11-06 14:58:18 | 2026-11-06 14:58:18 | 2026-11-06 14:58:18 | 2026-11-06 14:58:18 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 14:58:13 | 2026-11-06 14:58:13 | 2026-11-06 14:58:13 | 2026-11-06 14:58:18 | 2026-11-06 14:58:18 | 2026-11-06 14:58:18 | 2026-11-06 14:58:18 | 2026-11-06 14:58:18 | 2026-11-06 14:58:19 | 2026-11-06 14:58:19 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 0.8439024390243902 | 0.953 | 25.625 | 1.1849710982658959 | 21.625 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 204 | 1.0022195743090114 | 0.95 | 4755.666666666667 | 0.9977853412905632 | 4766.222222222223 | 合格 | 指标正常 |
| 热源检测 | 2 | 200 | 0.7466666666666667 | 0.956 | 25 | 1.3392857142857142 | 18.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 204 | 1.8054792369887747 | 0.943 | 1273.9 | 0.5538695652173913 | 2300 | 合格 | 指标正常 |
| 热源检测 | 3 | 204 | 0.6213235294117647 | 0.94 | 34 | 1.6094674556213018 | 21.125 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 216 | 1.239944572074536 | 0.967 | 3427.875 | 0.8064876628532777 | 4250.375 | 合格 | 指标正常 |
| 热源检测 | 4 | 188 | 0.8050541516245487 | 0.955 | 30.77777777777778 | 1.242152466367713 | 24.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 1.002245058556682 | 0.956 | 4800.666666666667 | 0.9977599704408471 | 4811.444444444444 | 合格 | 指标正常 |
| 热源检测 | 5 | 196 | 0.8483606557377049 | 0.951 | 30.5 | 1.178743961352657 | 25.875 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 208 | 0.995838697811293 | 0.919 | 4832.888888888889 | 1.0041786909846473 | 4812.777777777777 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 0.759090909090909 | 0.93 | 22 | 1.3173652694610778 | 16.7 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 200 | 1.5323929385927866 | 0.968 | 1076.2727272727273 | 0.6525741373608202 | 1649.2727272727273 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 204.5 | 173 | - | 25.625 | 1.1849710982658959 | 21.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 224.5 | 168 | - | 25 | 1.3392857142857142 | 18.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 271.5 | 169 | - | 34 | 1.6094674556213018 | 21.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 276.5 | 222.5 | - | 30.77777777777778 | 1.242152466367713 | 24.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 244 | 206.5 | - | 30.5 | 1.178743961352657 | 25.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10 | 219.5 | 167 | - | 22 | 1.3173652694610778 | 16.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42800.5 | 42896 | - | 4755.666666666667 | 0.9977853412905632 | 4766.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 12739 | 23000 | - | 1273.9 | 0.5538695652173913 | 2300 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 27422.5 | 34003 | - | 3427.875 | 0.8064876628532777 | 4250.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 43205.5 | 43302.5 | - | 4800.666666666667 | 0.9977599704408471 | 4811.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43495.5 | 43315 | - | 4832.888888888889 | 1.0041786909846473 | 4812.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 10.5 | 11839 | 18142 | - | 1076.2727272727273 | 0.6525741373608202 | 1649.2727272727273 | 在线、无火警、无故障、光源就绪、同步正常 |

