================================================================================================
完成时间：2026-11-06 15:02:42（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793948409908-122 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.0秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 15:00:42 | 结束：2026-11-06 15:00:46
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:168 / P3:184 | P2:289 / P3:241 | 52.855 | 179 | 289 | 1.0216520126801842 | 0.961 | 2089.875 | 0.9788068614249751 | 2135.125 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:152 / P3:160 | P2:465 / P3:385 | 44.249 | 164 | 465 | 2.5652023521272915 | 0.942 | 321.22222222222223 | 0.38983279395900755 | 824 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:360 / P3:192 | P2:625 / P3:577 | 59.57 | 359.5 | 625 | 1.278089552238806 | 0.953 | 930.5555555555555 | 0.7824177877428998 | 1189.3333333333333 | 0 | P2 噪声波动值超过上限；P2RAW滚动10秒波动 360 > B上限 220 |
| 4 | 1 | A类合格 | P2:192 / P3:200 | P2:225 / P3:305 | 53.445 | 181 | 305 | 1.009152384283549 | 0.915 | 1715.4 | 0.9909306221477673 | 1731.1 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:200 / P3:192 | P2:433 / P3:353 | 56.15 | 192 | 433 | 1.0632314196434043 | 0.97 | 1813.4444444444443 | 0.9405290151558808 | 1928.111111111111 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:248 / P3:208 | P2:465 / P3:369 | 60.726 | 250 | 465 | 0.5544554455445545 | 0.902 | 37.875 | 1.8035714285714286 | 21 | 0 | P2 噪声波动值超过上限；P2RAW滚动10秒波动 248 > B上限 220 |

噪声采集诊断
窗口开始：2026-11-06 15:01:12 | 窗口结束：2026-11-06 15:01:32 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 868 | 168 | 289 | 184 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 864 | 152 | 465 | 160 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 912 | 360 | 625 | 192 | 577 | 不合格 | 噪声波动值超过上限 |
| 4 | 860 | 192 | 225 | 200 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 904 | 200 | 433 | 192 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 880 | 248 | 465 | 208 | 369 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 176 | 289 |
| 1 | P3 | 184 | 184 | 184 | 241 |
| 2 | P2 | 144 | 152 | 160 | 465 |
| 2 | P3 | 160 | 160 | 168 | 385 |
| 3 | P2 | 360 | 360 | 360 | 625 |
| 3 | P3 | 168 | 192 | 208 | 577 |
| 4 | P2 | 136 | 192 | 192 | 225 |
| 4 | P3 | 144 | 200 | 200 | 305 |
| 5 | P2 | 184 | 200 | 200 | 433 |
| 5 | P3 | 184 | 192 | 192 | 353 |
| 6 | P2 | 248 | 248 | 288 | 465 |
| 6 | P3 | 184 | 208 | 224 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 15:01:57 | 2026-11-06 15:01:57 | 2026-11-06 15:01:57 | 2026-11-06 15:02:02 | 2026-11-06 15:02:02 | 2026-11-06 15:02:02 | 2026-11-06 15:02:02 | 2026-11-06 15:02:02 | 2026-11-06 15:02:02 | 2026-11-06 15:02:02 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 15:01:57 | 2026-11-06 15:01:57 | 2026-11-06 15:01:57 | 2026-11-06 15:02:02 | 2026-11-06 15:02:02 | 2026-11-06 15:02:02 | 2026-11-06 15:02:02 | 2026-11-06 15:02:02 | 2026-11-06 15:02:02 | 2026-11-06 15:02:02 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 15:01:57 | 2026-11-06 15:01:57 | 2026-11-06 15:01:57 | 2026-11-06 15:02:02 | 2026-11-06 15:02:02 | 2026-11-06 15:02:02 | 2026-11-06 15:02:02 | 2026-11-06 15:02:02 | 2026-11-06 15:02:02 | 2026-11-06 15:02:02 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 15:01:57 | 2026-11-06 15:01:57 | 2026-11-06 15:01:57 | 2026-11-06 15:02:02 | 2026-11-06 15:02:02 | 2026-11-06 15:02:02 | 2026-11-06 15:02:02 | 2026-11-06 15:02:02 | 2026-11-06 15:02:02 | 2026-11-06 15:02:02 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 15:01:57 | 2026-11-06 15:01:57 | 2026-11-06 15:01:57 | 2026-11-06 15:02:02 | 2026-11-06 15:02:02 | 2026-11-06 15:02:02 | 2026-11-06 15:02:02 | 2026-11-06 15:02:02 | 2026-11-06 15:02:02 | 2026-11-06 15:02:02 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 15:01:57 | 2026-11-06 15:01:57 | 2026-11-06 15:01:57 | 2026-11-06 15:02:02 | 2026-11-06 15:02:02 | 2026-11-06 15:02:02 | 2026-11-06 15:02:02 | 2026-11-06 15:02:02 | 2026-11-06 15:02:02 | 2026-11-06 15:02:02 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 200 | 0.6148148148148148 | 0.936 | 33.75 | 1.6265060240963856 | 20.75 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 224 | 0.9895158803576934 | 0.969 | 4864.5 | 1.0105952009971955 | 4813.5 | 合格 | 指标正常 |
| 热源检测 | 2 | 196 | 0.7689393939393939 | 0.952 | 29.333333333333332 | 1.3004926108374384 | 22.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 220 | 1.954264524103832 | 0.921 | 1348.3333333333333 | 0.5117014547754586 | 2635 | 合格 | 指标正常 |
| 热源检测 | 3 | 196 | 0.6168831168831169 | 0.957 | 38.5 | 1.6210526315789473 | 23.75 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 228 | 1.194262154269026 | 0.949 | 3638.125 | 0.8373370925515694 | 4344.875 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 0.7741935483870968 | 0.955 | 31 | 1.2916666666666667 | 24 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 220 | 0.9995841803733136 | 0.836 | 4809.777777777777 | 1.000415992604576 | 4807.777777777777 | 合格 | 指标正常 |
| 热源检测 | 5 | 200 | 0.8362068965517241 | 0.976 | 25.77777777777778 | 1.1958762886597938 | 21.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 220 | 1.0215079121760253 | 0.95 | 4711.444444444444 | 0.9789449382431028 | 4812.777777777777 | 合格 | 指标正常 |
| 热源检测 | 6 | 200 | 0.5544554455445545 | 0.873 | 37.875 | 1.8035714285714286 | 21 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 224 | 1.3489520110059077 | 0.916 | 1544.625 | 0.7413162157297978 | 2083.625 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 269.5 | 166 | - | 33.75 | 1.6265060240963856 | 20.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 263.5 | 202.5 | - | 29.333333333333332 | 1.3004926108374384 | 22.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 307.5 | 189.5 | - | 38.5 | 1.6210526315789473 | 23.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 279 | 215.5 | - | 31 | 1.2916666666666667 | 24 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 231.5 | 193.5 | - | 25.77777777777778 | 1.1958762886597938 | 21.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 303 | 168 | - | 37.875 | 1.8035714285714286 | 21 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 41027.5 | 40536 | - | 5128.5 | 1.012137359384251 | 5067 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13753.5 | 25676.5 | - | 1528.2222222222222 | 0.535654476769093 | 2853 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 30957 | 36141.5 | - | 3869.625 | 0.8565380997177798 | 4517.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45052 | 45064.5 | - | 5005.777777777777 | 0.9997115277931876 | 5007.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 44321.5 | 45166 | - | 4924.666666666667 | 0.9813133773192224 | 5018.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 12934.5 | 18342.5 | - | 1616.875 | 0.705173635719348 | 2292.875 | 在线、无火警、无故障、光源就绪、同步正常 |

