================================================================================================
完成时间：2026-11-06 15:19:21（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793949408916-124 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：152.8秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 15:17:21 | 结束：2026-11-06 15:17:25
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 751ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 708ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 750ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 708ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 750ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 708ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 750ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 708ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 751ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 708ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 751ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 708ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:184 | P2:369 / P3:497 | 50.163 | 172 | 497 | 1.0200233694497556 | 0.955 | 1107.5294117647059 | 0.9803696953918251 | 1129.7058823529412 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:192 / P3:200 | P2:353 / P3:289 | 57.169 | 191 | 353 | 2.3424256086564474 | 0.944 | 554.5 | 0.4269079010682321 | 1298.875 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:160 | P2:657 / P3:545 | 48.527 | 151.5 | 657 | 1.2453924914675767 | 0.974 | 1627.7777777777778 | 0.8029597149904083 | 2027.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:184 / P3:184 | P2:465 / P3:513 | 50.458 | 166.5 | 513 | 1.0339767937978042 | 0.962 | 2402.375 | 0.967139694041868 | 2484 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:152 / P3:152 | P2:433 / P3:369 | 50.107 | 151 | 433 | 1.037218045112782 | 0.95 | 2068.8888888888887 | 0.9641174338528452 | 2145.8888888888887 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:128 / P3:120 | P2:529 / P3:385 | 40.847 | 140.5 | 529 | 1.7915284511354936 | 0.947 | 435.44444444444446 | 0.558182595071927 | 780.1111111111111 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 15:17:50 | 窗口结束：2026-11-06 15:18:10 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 852 | 176 | 369 | 184 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 860 | 192 | 353 | 200 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 912 | 160 | 657 | 160 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 856 | 184 | 465 | 184 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 856 | 152 | 433 | 152 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 860 | 128 | 529 | 120 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 176 | 176 | 369 |
| 1 | P3 | 144 | 184 | 184 | 497 |
| 2 | P2 | 152 | 192 | 192 | 353 |
| 2 | P3 | 184 | 200 | 200 | 289 |
| 3 | P2 | 152 | 160 | 192 | 657 |
| 3 | P3 | 128 | 160 | 168 | 545 |
| 4 | P2 | 184 | 184 | 184 | 465 |
| 4 | P3 | 184 | 184 | 200 | 513 |
| 5 | P2 | 144 | 152 | 160 | 433 |
| 5 | P3 | 144 | 152 | 168 | 369 |
| 6 | P2 | 104 | 128 | 136 | 529 |
| 6 | P3 | 120 | 120 | 136 | 385 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 15:18:36 | 2026-11-06 15:18:36 | 2026-11-06 15:18:36 | 2026-11-06 15:18:41 | 2026-11-06 15:18:41 | 2026-11-06 15:18:41 | 2026-11-06 15:18:41 | 2026-11-06 15:18:41 | 2026-11-06 15:18:41 | 2026-11-06 15:18:41 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 15:18:36 | 2026-11-06 15:18:36 | 2026-11-06 15:18:36 | 2026-11-06 15:18:41 | 2026-11-06 15:18:41 | 2026-11-06 15:18:41 | 2026-11-06 15:18:41 | 2026-11-06 15:18:41 | 2026-11-06 15:18:41 | 2026-11-06 15:18:41 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 15:18:36 | 2026-11-06 15:18:36 | 2026-11-06 15:18:36 | 2026-11-06 15:18:41 | 2026-11-06 15:18:41 | 2026-11-06 15:18:41 | 2026-11-06 15:18:41 | 2026-11-06 15:18:41 | 2026-11-06 15:18:41 | 2026-11-06 15:18:41 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 15:18:36 | 2026-11-06 15:18:36 | 2026-11-06 15:18:36 | 2026-11-06 15:18:41 | 2026-11-06 15:18:41 | 2026-11-06 15:18:41 | 2026-11-06 15:18:41 | 2026-11-06 15:18:41 | 2026-11-06 15:18:41 | 2026-11-06 15:18:41 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 15:18:36 | 2026-11-06 15:18:36 | 2026-11-06 15:18:36 | 2026-11-06 15:18:41 | 2026-11-06 15:18:41 | 2026-11-06 15:18:41 | 2026-11-06 15:18:41 | 2026-11-06 15:18:41 | 2026-11-06 15:18:41 | 2026-11-06 15:18:41 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 15:18:36 | 2026-11-06 15:18:36 | 2026-11-06 15:18:36 | 2026-11-06 15:18:41 | 2026-11-06 15:18:41 | 2026-11-06 15:18:41 | 2026-11-06 15:18:41 | 2026-11-06 15:18:41 | 2026-11-06 15:18:41 | 2026-11-06 15:18:41 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 172 | 0.7649572649572649 | 0.948 | 13 | 1.3072625698324023 | 9.944444444444445 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 180 | 1.1147731378722965 | 0.933 | 2152.5555555555557 | 0.8970435024193735 | 2399.6111111111113 | 合格 | 指标正常 |
| 热源检测 | 2 | 176 | 0.8232044198895028 | 0.94 | 22.625 | 1.2147651006711409 | 18.625 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 180 | 1.7074685653688835 | 0.935 | 1650.25 | 0.585662319226333 | 2817.75 | 合格 | 指标正常 |
| 热源检测 | 3 | 176 | 0.7559808612440191 | 0.961 | 19 | 1.3227848101265822 | 14.363636363636363 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 184 | 1.188743295539412 | 0.994 | 2945.8 | 0.8412245131075446 | 3501.8 | 合格 | 指标正常 |
| 热源检测 | 4 | 176 | 0.8133802816901409 | 0.98 | 35.5 | 1.2294372294372293 | 28.875 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 184 | 0.9993355786193782 | 0.929 | 4849.666666666667 | 1.0006648631299004 | 4846.444444444444 | 合格 | 指标正常 |
| 热源检测 | 5 | 176 | 0.6771300448430493 | 0.977 | 24.77777777777778 | 1.4768211920529801 | 16.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 184 | 1.0108022535735903 | 0.929 | 4772.666666666667 | 0.9893131880786771 | 4824.222222222223 | 合格 | 指标正常 |
| 热源检测 | 6 | 176 | 0.7718446601941747 | 0.952 | 22.88888888888889 | 1.2955974842767295 | 17.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 184 | 1.3961892247043364 | 0.941 | 1352.888888888889 | 0.7162352941176471 | 1888.888888888889 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 17.5 | 233.5 | 179 | - | 13 | 1.3072625698324023 | 9.944444444444445 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 181 | 148.5 | - | 22.625 | 1.2147651006711409 | 18.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 11 | 208.5 | 158 | - | 19 | 1.3227848101265822 | 14.363636363636363 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 284 | 230.5 | - | 35.5 | 1.2294372294372293 | 28.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 222.5 | 151 | - | 24.77777777777778 | 1.4768211920529801 | 16.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 206 | 159 | - | 22.88888888888889 | 1.2955974842767295 | 17.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 18 | 38745.5 | 43192.5 | - | 2152.5555555555557 | 0.8970435024193735 | 2399.6111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 13202 | 22541.5 | - | 1650.25 | 0.585662319226333 | 2817.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 29457.5 | 35017.5 | - | 2945.8 | 0.8412245131075446 | 3501.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43647 | 43617.5 | - | 4849.666666666667 | 1.0006648631299004 | 4846.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 42953.5 | 43417.5 | - | 4772.666666666667 | 0.9893131880786771 | 4824.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12175.5 | 16999.5 | - | 1352.888888888889 | 0.7162352941176471 | 1888.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |

