================================================================================================
完成时间：2026-11-06 15:23:02（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793949629828-126 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：152.9秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 15:21:01 | 结束：2026-11-06 15:21:06
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 789ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 789ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 789ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 789ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 789ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 789ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:208 / P3:184 | P2:641 / P3:593 | 55.302 | 196 | 641 | 1.0010690740630754 | 0.962 | 1870.7777777777778 | 0.9989320676357164 | 1872.7777777777778 | 0 | P2 噪声波动值超过上限 |
| 2 | 1 | A类合格 | P2:168 / P3:168 | P2:449 / P3:289 | 49.959 | 170.5 | 449 | 2.3137024870952603 | 0.964 | 473.55555555555554 | 0.43220768684717575 | 1095.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:168 | P2:417 / P3:385 | 49.495 | 155.5 | 417 | 1.1579835801427147 | 0.961 | 1448.111111111111 | 0.8635701033660217 | 1676.888888888889 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:168 | P2:545 / P3:529 | 48.971 | 166.5 | 545 | 0.9843044132978107 | 0.956 | 959.2222222222222 | 1.0159458664313032 | 944.1666666666666 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:385 / P3:497 | 48.612 | 180.5 | 497 | 1.0278123702781237 | 0.945 | 2107.875 | 0.972940226171244 | 2166.5 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:168 | P2:497 / P3:369 | 52.267 | 174 | 497 | 2.183062718879338 | 0.942 | - | 0.458072043167566 | - | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 15:21:31 | 窗口结束：2026-11-06 15:21:52 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 876 | 208 | 641 | 184 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 916 | 168 | 449 | 168 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 908 | 160 | 417 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 932 | 160 | 545 | 168 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 928 | 168 | 385 | 168 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 912 | 176 | 497 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 208 | 208 | 641 |
| 1 | P3 | 160 | 184 | 200 | 593 |
| 2 | P2 | 168 | 168 | 184 | 449 |
| 2 | P3 | 168 | 168 | 176 | 289 |
| 3 | P2 | 128 | 160 | 168 | 417 |
| 3 | P3 | 136 | 168 | 184 | 385 |
| 4 | P2 | 152 | 160 | 184 | 545 |
| 4 | P3 | 160 | 168 | 192 | 529 |
| 5 | P2 | 160 | 168 | 176 | 385 |
| 5 | P3 | 160 | 168 | 184 | 497 |
| 6 | P2 | 144 | 176 | 184 | 497 |
| 6 | P3 | 144 | 168 | 176 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 15:22:17 | 2026-11-06 15:22:17 | 2026-11-06 15:22:17 | 2026-11-06 15:22:22 | 2026-11-06 15:22:22 | 2026-11-06 15:22:22 | 2026-11-06 15:22:22 | 2026-11-06 15:22:22 | 2026-11-06 15:22:22 | 2026-11-06 15:22:22 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 15:22:17 | 2026-11-06 15:22:17 | 2026-11-06 15:22:17 | 2026-11-06 15:22:22 | 2026-11-06 15:22:22 | 2026-11-06 15:22:22 | 2026-11-06 15:22:22 | 2026-11-06 15:22:22 | 2026-11-06 15:22:22 | 2026-11-06 15:22:22 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 15:22:17 | 2026-11-06 15:22:17 | 2026-11-06 15:22:17 | 2026-11-06 15:22:22 | 2026-11-06 15:22:22 | 2026-11-06 15:22:22 | 2026-11-06 15:22:22 | 2026-11-06 15:22:22 | 2026-11-06 15:22:22 | 2026-11-06 15:22:22 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 15:22:17 | 2026-11-06 15:22:17 | 2026-11-06 15:22:17 | 2026-11-06 15:22:22 | 2026-11-06 15:22:22 | 2026-11-06 15:22:22 | 2026-11-06 15:22:22 | 2026-11-06 15:22:22 | 2026-11-06 15:22:22 | 2026-11-06 15:22:22 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 15:22:17 | 2026-11-06 15:22:17 | 2026-11-06 15:22:17 | 2026-11-06 15:22:22 | 2026-11-06 15:22:22 | 2026-11-06 15:22:22 | 2026-11-06 15:22:22 | 2026-11-06 15:22:22 | 2026-11-06 15:22:22 | 2026-11-06 15:22:22 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 15:22:17 | 2026-11-06 15:22:17 | 2026-11-06 15:22:17 | 2026-11-06 15:22:22 | 2026-11-06 15:22:22 | 2026-11-06 15:22:22 | 2026-11-06 15:22:22 | 2026-11-06 15:22:22 | 2026-11-06 15:22:22 | 2026-11-06 15:22:22 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 0.6486486486486487 | 0.96 | 32.888888888888886 | 1.5416666666666667 | 21.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 212 | 0.9487530227900046 | 0.948 | 4093.9 | 1.0540150871501763 | 3884.1 | 合格 | 指标正常 |
| 热源检测 | 2 | 188 | 0.7627906976744186 | 0.971 | 23.88888888888889 | 1.3109756097560976 | 18.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 212 | 1.8539163498098858 | 0.953 | 1315 | 0.5393986627835432 | 2437.9 | 合格 | 指标正常 |
| 热源检测 | 3 | 192 | 0.8785425101214575 | 0.965 | 27.444444444444443 | 1.1382488479262673 | 24.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 212 | 1.1135378349973726 | 0.947 | 2537.3333333333335 | 0.8980386373691196 | 2825.4166666666665 | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 0.8082191780821918 | 0.972 | 32.44444444444444 | 1.2372881355932204 | 26.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 212 | 1.0924481452684909 | 0.916 | 2345.3529411764707 | 0.915375255412448 | 2562.176470588235 | 合格 | 指标正常 |
| 热源检测 | 5 | 192 | 0.7445887445887446 | 0.935 | 28.875 | 1.3430232558139534 | 21.5 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 212 | 1.0751574493209999 | 0.925 | 4064.8 | 0.930096332059584 | 4370.3 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 0.7290969899665551 | 0.941 | - | 1.371559633027523 | - | 合格 | 指标正常 |
| 爆闪检测 | 6 | 212 | 1.4007158545513707 | 0.921 | - | 0.7139206690283989 | - | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 296 | 191.5 | - | 32.888888888888886 | 1.5416666666666667 | 21.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 214.5 | 164 | - | 23.88888888888889 | 1.3109756097560976 | 18.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 246.5 | 217 | - | 27.444444444444443 | 1.1382488479262673 | 24.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 291.5 | 236 | - | 32.44444444444444 | 1.2372881355932204 | 26.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 231 | 172 | - | 28.875 | 1.3430232558139534 | 21.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 298.5 | 218 | - | - | 1.371559633027523 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 42816 | 40821.5 | - | 4281.6 | 1.0488462103767577 | 4082.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 13755.5 | 24379 | - | 1375.6 | 0.5642561220722753 | 2437.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 11.5 | 31601 | 34935 | - | 2633.4166666666665 | 0.9045656218691857 | 2911.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16.5 | 41926 | 45337 | - | 2466.235294117647 | 0.9247634382513179 | 2666.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 42611.5 | 45462.5 | - | 4261.2 | 0.9372896641224732 | 4546.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 12293 | 17235 | - | - | 0.7132579054250072 | - | 在线、无火警、无故障、光源就绪、同步正常 |

