================================================================================================
完成时间：2026-11-06 15:27:01（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793949868621-128 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：152.9秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 15:24:59 | 结束：2026-11-06 15:25:03
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 801ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 801ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 801ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 801ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 801ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 801ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:168 | P2:417 / P3:673 | 48.752 | 153.5 | 673 | 0.9766352565162286 | 0.963 | 1008.1666666666666 | 1.0239237149466796 | 984.6111111111111 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:160 | P2:513 / P3:481 | 54.216 | 167 | 513 | 2.0677399121890025 | 0.964 | 531.4444444444445 | 0.48361981799797776 | 1098.888888888889 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:184 / P3:184 | P2:289 / P3:417 | 57.201 | 200.5 | 417 | 1.1428883230265552 | 0.971 | 859.0625 | 0.874976128334076 | 981.8125 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:176 | P2:225 / P3:319 | 53.099 | 165 | 319 | 1.0262474293754735 | 0.96 | 2053.1111111111113 | 0.9744238780783632 | 2107 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:168 | P2:417 / P3:385 | 53.279 | 177 | 417 | 0.9895934959349594 | 0.954 | 2050 | 1.0105159382188629 | 2028.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:168 | P2:385 / P3:497 | 52.962 | 150.5 | 497 | 2.123365548607163 | 0.964 | 390.8888888888889 | 0.47095046854083 | 830 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 15:25:30 | 窗口结束：2026-11-06 15:25:50 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 916 | 152 | 417 | 168 | 673 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 892 | 160 | 513 | 160 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 904 | 184 | 289 | 184 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 904 | 168 | 225 | 176 | 319 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 900 | 184 | 417 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 948 | 168 | 385 | 168 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 152 | 168 | 417 |
| 1 | P3 | 144 | 168 | 168 | 673 |
| 2 | P2 | 160 | 160 | 168 | 513 |
| 2 | P3 | 160 | 160 | 168 | 481 |
| 3 | P2 | 160 | 184 | 200 | 289 |
| 3 | P3 | 144 | 184 | 184 | 417 |
| 4 | P2 | 152 | 168 | 168 | 225 |
| 4 | P3 | 152 | 176 | 176 | 319 |
| 5 | P2 | 144 | 184 | 184 | 417 |
| 5 | P3 | 144 | 168 | 176 | 385 |
| 6 | P2 | 160 | 168 | 192 | 385 |
| 6 | P3 | 152 | 168 | 184 | 497 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 15:26:15 | 2026-11-06 15:26:15 | 2026-11-06 15:26:15 | 2026-11-06 15:26:20 | 2026-11-06 15:26:20 | 2026-11-06 15:26:20 | 2026-11-06 15:26:20 | 2026-11-06 15:26:20 | 2026-11-06 15:26:21 | 2026-11-06 15:26:21 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 15:26:15 | 2026-11-06 15:26:15 | 2026-11-06 15:26:15 | 2026-11-06 15:26:20 | 2026-11-06 15:26:20 | 2026-11-06 15:26:20 | 2026-11-06 15:26:20 | 2026-11-06 15:26:20 | 2026-11-06 15:26:21 | 2026-11-06 15:26:21 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 15:26:15 | 2026-11-06 15:26:15 | 2026-11-06 15:26:15 | 2026-11-06 15:26:20 | 2026-11-06 15:26:20 | 2026-11-06 15:26:20 | 2026-11-06 15:26:20 | 2026-11-06 15:26:20 | 2026-11-06 15:26:21 | 2026-11-06 15:26:21 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 15:26:15 | 2026-11-06 15:26:15 | 2026-11-06 15:26:15 | 2026-11-06 15:26:21 | 2026-11-06 15:26:21 | 2026-11-06 15:26:21 | 2026-11-06 15:26:21 | 2026-11-06 15:26:21 | 2026-11-06 15:26:21 | 2026-11-06 15:26:21 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 15:26:15 | 2026-11-06 15:26:15 | 2026-11-06 15:26:15 | 2026-11-06 15:26:20 | 2026-11-06 15:26:20 | 2026-11-06 15:26:20 | 2026-11-06 15:26:20 | 2026-11-06 15:26:20 | 2026-11-06 15:26:21 | 2026-11-06 15:26:21 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 15:26:15 | 2026-11-06 15:26:15 | 2026-11-06 15:26:15 | 2026-11-06 15:26:20 | 2026-11-06 15:26:20 | 2026-11-06 15:26:20 | 2026-11-06 15:26:20 | 2026-11-06 15:26:20 | 2026-11-06 15:26:21 | 2026-11-06 15:26:21 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 196 | 0.6942446043165468 | 0.972 | 16.352941176470587 | 1.4404145077720207 | 11.352941176470589 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 228 | 1.0119960871132163 | 0.954 | 2285.0588235294117 | 0.9881461131461131 | 2312.470588235294 | 合格 | 指标正常 |
| 热源检测 | 2 | 192 | 0.7357859531772575 | 0.965 | 18.6875 | 1.3590909090909091 | 13.75 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 228 | 1.6770666054905559 | 0.965 | 1188.8181818181818 | 0.5962792394327664 | 1993.7272727272727 | 合格 | 指标正常 |
| 热源检测 | 3 | 200 | 0.78125 | 0.97 | 15.058823529411764 | 1.28 | 11.764705882352942 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 228 | 1.110301196534177 | 0.978 | 1615.7777777777778 | 0.9006565093521616 | 1794 | 合格 | 指标正常 |
| 热源检测 | 4 | 200 | 0.8587360594795539 | 0.941 | 33.625 | 1.1645021645021645 | 28.875 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 228 | 1.0600882028665932 | 0.954 | 4988.5 | 0.9433177327093084 | 5288.25 | 合格 | 指标正常 |
| 热源检测 | 5 | 200 | 0.7058823529411765 | 0.952 | 32.111111111111114 | 1.4166666666666667 | 22.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 228 | 0.9989492439124674 | 0.939 | 4864.222222222223 | 1.001051861337236 | 4859.111111111111 | 合格 | 指标正常 |
| 热源检测 | 6 | 196 | 0.8273381294964028 | 0.963 | 27.8 | 1.208695652173913 | 23 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 228 | 1.4615447890104467 | 0.95 | 1105.1818181818182 | 0.6842075641602882 | 1615.2727272727273 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16.5 | 277.5 | 192.5 | - | 16.352941176470587 | 1.4404145077720207 | 11.352941176470589 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16 | 299 | 220 | - | 18.6875 | 1.3590909090909091 | 13.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 255.5 | 199.5 | - | 15.058823529411764 | 1.28 | 11.764705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 269 | 231 | - | 33.625 | 1.1645021645021645 | 28.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 288.5 | 204 | - | 32.111111111111114 | 1.4166666666666667 | 22.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 278 | 229.5 | - | 27.8 | 1.208695652173913 | 23 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17 | 38846 | 39312 | - | 2285.0588235294117 | 0.9881461131461131 | 2312.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 10.5 | 13076.5 | 21931 | - | 1188.8181818181818 | 0.5962792394327664 | 1993.7272727272727 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 18 | 29083.5 | 32291.5 | - | 1615.7777777777778 | 0.9006565093521616 | 1794 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 39908 | 42305.5 | - | 4988.5 | 0.9433177327093084 | 5288.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 43778 | 43731.5 | - | 4864.222222222223 | 1.001051861337236 | 4859.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 10.5 | 12157 | 17768 | - | 1105.1818181818182 | 0.6842075641602882 | 1615.2727272727273 | 在线、无火警、无故障、光源就绪、同步正常 |

