================================================================================================
完成时间：2026-11-06 15:30:48（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793950095670-130 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.0秒 | 设备：6（A 3 / B 3 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 15:28:46 | 结束：2026-11-06 15:28:50
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 790ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 730ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 790ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 730ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 790ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 730ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 790ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 730ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 790ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 730ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 790ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 730ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:160 / P3:168 | P2:449 / P3:481 | 51.288 | 163 | 481 | 0.9950827536579515 | 0.956 | 2084.5 | 1.0049415451367965 | 2074.25 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:176 / P3:176 | P2:369 / P3:369 | 55.714 | 171 | 369 | 2.2904858299595143 | 0.944 | 439.1111111111111 | 0.4365885992045957 | 1005.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:184 / P3:192 | P2:929 / P3:929 | 54.443 | 172 | 929 | 1.4252086654787584 | 0.958 | 969.3636363636364 | 0.7016516417714023 | 1381.5454545454545 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:184 / P3:168 | P2:513 / P3:641 | 55.851 | 181.5 | 641 | 0.9759397611624213 | 0.958 | 2124.875 | 1.0246534056660639 | 2073.75 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:200 / P3:184 | P2:401 / P3:401 | 51.58 | 180.5 | 401 | 1.0126367978716972 | 0.955 | 1653.9 | 0.9875208980176737 | 1674.8 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:144 / P3:128 | P2:289 / P3:193 | 41.625 | 124.5 | 289 | 1.9570156585815168 | 0.954 | 361.8888888888889 | 0.5109821148415438 | 708.2222222222222 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-06 15:29:17 | 窗口结束：2026-11-06 15:29:37 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 828 | 160 | 449 | 168 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 808 | 176 | 369 | 176 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 824 | 184 | 929 | 192 | 929 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 836 | 184 | 513 | 168 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 820 | 200 | 401 | 184 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 804 | 144 | 289 | 128 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 176 | 449 |
| 1 | P3 | 144 | 168 | 176 | 481 |
| 2 | P2 | 160 | 176 | 192 | 369 |
| 2 | P3 | 168 | 176 | 200 | 369 |
| 3 | P2 | 152 | 184 | 192 | 929 |
| 3 | P3 | 160 | 192 | 208 | 929 |
| 4 | P2 | 168 | 184 | 192 | 513 |
| 4 | P3 | 160 | 168 | 168 | 641 |
| 5 | P2 | 184 | 200 | 216 | 401 |
| 5 | P3 | 160 | 184 | 208 | 401 |
| 6 | P2 | 120 | 144 | 152 | 289 |
| 6 | P3 | 128 | 128 | 144 | 193 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 15:30:02 | 2026-11-06 15:30:02 | 2026-11-06 15:30:02 | 2026-11-06 15:30:07 | 2026-11-06 15:30:07 | 2026-11-06 15:30:07 | 2026-11-06 15:30:07 | 2026-11-06 15:30:07 | 2026-11-06 15:30:08 | 2026-11-06 15:30:08 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 15:30:03 | 2026-11-06 15:30:03 | 2026-11-06 15:30:03 | 2026-11-06 15:30:08 | 2026-11-06 15:30:08 | 2026-11-06 15:30:08 | 2026-11-06 15:30:08 | 2026-11-06 15:30:08 | 2026-11-06 15:30:08 | 2026-11-06 15:30:08 | 1 | - |
| 3 | 模式切换成功 | 2026-11-06 15:30:43 | 2026-11-06 15:30:43 | 2026-11-06 15:30:43 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-06 15:30:03 | 2026-11-06 15:30:03 | 2026-11-06 15:30:03 | 2026-11-06 15:30:08 | 2026-11-06 15:30:08 | 2026-11-06 15:30:08 | 2026-11-06 15:30:08 | 2026-11-06 15:30:08 | 2026-11-06 15:30:08 | 2026-11-06 15:30:08 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 15:30:03 | 2026-11-06 15:30:03 | 2026-11-06 15:30:03 | 2026-11-06 15:30:08 | 2026-11-06 15:30:08 | 2026-11-06 15:30:08 | 2026-11-06 15:30:08 | 2026-11-06 15:30:08 | 2026-11-06 15:30:08 | 2026-11-06 15:30:08 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 15:30:03 | 2026-11-06 15:30:03 | 2026-11-06 15:30:03 | 2026-11-06 15:30:08 | 2026-11-06 15:30:08 | 2026-11-06 15:30:08 | 2026-11-06 15:30:08 | 2026-11-06 15:30:08 | 2026-11-06 15:30:08 | 2026-11-06 15:30:08 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 180 | 0.6366666666666667 | 0.964 | 33.333333333333336 | 1.5706806282722514 | 21.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 164 | 0.8957543242993248 | 0.912 | 5405.5 | 1.1163775299463032 | 4842 | 合格 | 指标正常 |
| 热源检测 | 2 | 180 | 0.6751054852320675 | 0.962 | 26.333333333333332 | 1.48125 | 17.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 172 | 1.6152992527927794 | 0.917 | 1501.888888888889 | 0.6190803334249336 | 2426 | 合格 | 指标正常 |
| 热源检测 | 3 | 180 | 0.6397306397306397 | 0.957 | 18.5625 | 1.563157894736842 | 11.875 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 168 | 1.3011326550201574 | 0.967 | 2893.8888888888887 | 0.7685611425873465 | 3765.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 4 | 180 | 0.7052631578947368 | 0.966 | 35.625 | 1.4179104477611941 | 25.125 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 176 | 0.9086859688195991 | 0.932 | 4839.222222222223 | 1.1004901960784315 | 4397.333333333333 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 0.7653846153846153 | 0.946 | 26 | 1.306532663316583 | 19.9 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 172 | 0.9117647058823529 | 0.942 | 4839.333333333333 | 1.096774193548387 | 4412.333333333333 | 合格 | 指标正常 |
| 热源检测 | 6 | 180 | 0.6265060240963856 | 0.972 | 27.666666666666668 | 1.5961538461538463 | 17.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 168 | 1.4350246540480356 | 0.936 | 1397.111111111111 | 0.6968521392152516 | 2004.888888888889 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 300 | 191 | - | 33.333333333333336 | 1.5706806282722514 | 21.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 237 | 159.5 | - | 26.333333333333332 | 1.48125 | 17.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16 | 297 | 190 | - | 18.5625 | 1.563157894736842 | 11.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 284.5 | 201 | - | 35.625 | 1.4179104477611941 | 25.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 260 | 198.5 | - | 26 | 1.306532663316583 | 19.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 249 | 156 | - | 27.666666666666668 | 1.5961538461538463 | 17.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 44862.5 | 40785 | - | 5607.875 | 1.0999877405909035 | 5098.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14769 | 23167.5 | - | 1641 | 0.6374741022099447 | 2574.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 27769 | 35312 | - | 3085.4444444444443 | 0.786389895786135 | 3923.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45342.5 | 41773 | - | 5038.111111111111 | 1.085461901228066 | 4641.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45330.5 | 41808 | - | 5036.777777777777 | 1.0842661691542288 | 4645.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13743 | 20029.5 | - | 1527 | 0.6861208187718423 | 2225.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |

