================================================================================================
完成时间：2026-11-06 15:34:30（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793950317539-132 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 15:32:28 | 结束：2026-11-06 15:32:33
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 772ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 772ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 772ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 772ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 772ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 772ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:200 | P2:849 / P3:849 | 53.232 | 190 | 849 | 1.0305747126436782 | 0.952 | 511.7647058823529 | 0.9703323667187151 | 527.4117647058823 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:168 / P3:168 | P2:401 / P3:417 | 52.063 | 159 | 417 | 2.112217194570136 | 0.948 | 122.77777777777777 | 0.47343616109682946 | 259.3333333333333 | 0 | P2/P3 信噪比高于上限 |
| 3 | 1 | A类合格 | P2:152 / P3:152 | P2:257 / P3:161 | 39.955 | 143.5 | 257 | 1.1703771849126035 | 0.969 | 603.8888888888889 | 0.8544254048105644 | 706.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:160 | P2:497 / P3:385 | 51.774 | 179 | 497 | 0.9325396825396826 | 0.963 | 798 | 1.0723404255319149 | 744.1666666666666 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:208 / P3:184 | P2:545 / P3:529 | 56.505 | 191 | 545 | 0.5661971830985916 | 0.956 | 39.44444444444444 | 1.7661691542288558 | 22.333333333333332 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | 不合格 | P2:200 / P3:192 | P2:401 / P3:433 | 51.802 | 189 | 433 | 0.564748201438849 | 0.973 | 15.444444444444445 | 1.7707006369426752 | 8.722222222222221 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-06 15:32:59 | 窗口结束：2026-11-06 15:33:19 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 920 | 176 | 849 | 200 | 849 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 900 | 168 | 401 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 900 | 152 | 257 | 152 | 161 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 900 | 176 | 497 | 160 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 892 | 208 | 545 | 184 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 908 | 200 | 401 | 192 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 176 | 176 | 192 | 849 |
| 1 | P3 | 184 | 200 | 208 | 849 |
| 2 | P2 | 152 | 168 | 168 | 401 |
| 2 | P3 | 144 | 168 | 176 | 417 |
| 3 | P2 | 128 | 152 | 160 | 257 |
| 3 | P3 | 144 | 152 | 160 | 161 |
| 4 | P2 | 152 | 176 | 176 | 497 |
| 4 | P3 | 160 | 160 | 176 | 385 |
| 5 | P2 | 192 | 208 | 208 | 545 |
| 5 | P3 | 160 | 184 | 192 | 529 |
| 6 | P2 | 168 | 200 | 200 | 401 |
| 6 | P3 | 160 | 192 | 192 | 433 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-06 15:34:25 | 2026-11-06 15:34:25 | 2026-11-06 15:34:25 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-06 15:33:45 | 2026-11-06 15:33:45 | 2026-11-06 15:33:45 | 2026-11-06 15:33:50 | 2026-11-06 15:33:50 | 2026-11-06 15:33:50 | 2026-11-06 15:33:50 | 2026-11-06 15:33:50 | 2026-11-06 15:33:50 | 2026-11-06 15:33:50 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 15:33:45 | 2026-11-06 15:33:45 | 2026-11-06 15:33:45 | 2026-11-06 15:33:50 | 2026-11-06 15:33:50 | 2026-11-06 15:33:50 | 2026-11-06 15:33:50 | 2026-11-06 15:33:50 | 2026-11-06 15:33:50 | 2026-11-06 15:33:50 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 15:33:44 | 2026-11-06 15:33:44 | 2026-11-06 15:33:44 | 2026-11-06 15:33:50 | 2026-11-06 15:33:50 | 2026-11-06 15:33:50 | 2026-11-06 15:33:50 | 2026-11-06 15:33:50 | 2026-11-06 15:33:50 | 2026-11-06 15:33:50 | 1 | - |
| 5 | 模式切换成功 | 2026-11-06 15:34:25 | 2026-11-06 15:34:25 | 2026-11-06 15:34:25 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-06 15:34:25 | 2026-11-06 15:34:25 | 2026-11-06 15:34:25 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 200 | 0.7489539748953975 | 0.929 | 14.9375 | 1.335195530726257 | 11.1875 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 132 | 0.9650708418618251 | 0.977 | 4179.888888888889 | 1.0361933617958958 | 4033.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 2 | 196 | 0.6502242152466368 | 0.959 | 27.875 | 1.5379310344827586 | 18.125 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 200 | 1.6182152088151271 | 0.924 | 1470.2 | 0.6179647765961919 | 2379.1 | 合格 | 指标正常 |
| 热源检测 | 3 | 196 | 0.7170542635658915 | 0.969 | 32.25 | 1.3945945945945946 | 23.125 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 200 | 1.1500791891035793 | 0.965 | 3157 | 0.8695053431750578 | 3630.8 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 0.7845528455284553 | 0.954 | 14.470588235294118 | 1.2746113989637307 | 11.352941176470589 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 200 | 0.9387496103664782 | 0.941 | 2642 | 1.0652467803524417 | 2480.176470588235 | 合格 | 指标正常 |
| 热源检测 | 5 | 196 | 0.5661971830985916 | 0.961 | 39.44444444444444 | 1.7661691542288558 | 22.333333333333332 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 120 | 1.0039781901574896 | 0.948 | 4748.111111111111 | 0.9960375731300841 | 4767 | 合格 | 指标正常 |
| 热源检测 | 6 | 188 | 0.564748201438849 | 0.965 | 15.444444444444445 | 1.7707006369426752 | 8.722222222222221 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 128 | 1.9950778388278387 | 0.983 | 513.8823529411765 | 0.5012335762235355 | 1025.235294117647 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16 | 238.5 | 179 | - | 14.9375 | 1.335195530726257 | 11.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 222.5 | 144.5 | - | 27.875 | 1.5379310344827586 | 18.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 258 | 184.5 | - | 32.25 | 1.3945945945945946 | 23.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16.5 | 246 | 193 | - | 14.470588235294118 | 1.2746113989637307 | 11.352941176470589 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 355 | 201 | - | 39.44444444444444 | 1.7661691542288558 | 22.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 17.5 | 277.5 | 156.5 | - | 15.444444444444445 | 1.7707006369426752 | 8.722222222222221 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 37619 | 36304.5 | - | 4179.888888888889 | 1.0361933617958958 | 4033.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 14702 | 23791 | - | 1470.2 | 0.6179647765961919 | 2379.1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 31569.5 | 36307.5 | - | 3157 | 0.8695053431750578 | 3630.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16.5 | 44913.5 | 42163 | - | 2642 | 1.0652467803524417 | 2480.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 42733 | 42903 | - | 4748.111111111111 | 0.9960375731300841 | 4767 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 8736 | 17428.5 | - | 513.8823529411765 | 0.5012335762235355 | 1025.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |

