================================================================================================
完成时间：2026-11-06 15:40:09（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793950656882-134 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.0秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-06 15:38:06 | 结束：2026-11-06 15:38:12
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:176 | P2:497 / P3:561 | 53.522 | 166 | 561 | 1.0022349743279977 | 0.961 | 1839.4444444444443 | 0.9977700096432015 | 1843.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:160 | P2:433 / P3:337 | 51.526 | 168 | 433 | 2.4129675810473814 | 0.933 | 401 | 0.41442744935923936 | 967.6 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:184 / P3:168 | P2:529 / P3:577 | 49.603 | 173.5 | 577 | 1.22339663203153 | 0.96 | 1240.4444444444443 | 0.8173963977156246 | 1517.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:168 | P2:497 / P3:401 | 50.25 | 163.5 | 497 | 1.0096039838747926 | 0.963 | 1686.8 | 0.9904873752201997 | 1703 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:192 / P3:160 | P2:305 / P3:385 | 54.865 | 171.5 | 385 | 0.8405678929445057 | 0.908 | 2316.5555555555557 | 1.1896718972895863 | 1947.2222222222222 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | B类合格 | P2:208 / P3:208 | P2:481 / P3:545 | 51.429 | 192 | 545 | 2.0267923592160755 | 0.946 | 447.8888888888889 | 0.493390452876377 | 907.7777777777778 | 0 | P2 噪声波动值超过上限 |

噪声采集诊断
窗口开始：2026-11-06 15:38:39 | 窗口结束：2026-11-06 15:38:59 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 884 | 160 | 497 | 176 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 920 | 176 | 433 | 160 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 884 | 184 | 529 | 168 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 900 | 168 | 497 | 168 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 928 | 192 | 305 | 160 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 904 | 208 | 481 | 208 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 160 | 168 | 497 |
| 1 | P3 | 144 | 176 | 184 | 561 |
| 2 | P2 | 120 | 176 | 176 | 433 |
| 2 | P3 | 144 | 160 | 176 | 337 |
| 3 | P2 | 144 | 184 | 192 | 529 |
| 3 | P3 | 168 | 168 | 208 | 577 |
| 4 | P2 | 152 | 168 | 176 | 497 |
| 4 | P3 | 168 | 168 | 176 | 401 |
| 5 | P2 | 176 | 192 | 200 | 305 |
| 5 | P3 | 160 | 160 | 184 | 385 |
| 6 | P2 | 160 | 208 | 208 | 481 |
| 6 | P3 | 152 | 208 | 208 | 545 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 15:39:24 | 2026-11-06 15:39:24 | 2026-11-06 15:39:24 | 2026-11-06 15:39:29 | 2026-11-06 15:39:29 | 2026-11-06 15:39:29 | 2026-11-06 15:39:29 | 2026-11-06 15:39:29 | 2026-11-06 15:39:29 | 2026-11-06 15:39:29 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 15:39:24 | 2026-11-06 15:39:24 | 2026-11-06 15:39:24 | 2026-11-06 15:39:29 | 2026-11-06 15:39:29 | 2026-11-06 15:39:29 | 2026-11-06 15:39:29 | 2026-11-06 15:39:29 | 2026-11-06 15:39:29 | 2026-11-06 15:39:29 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 15:39:24 | 2026-11-06 15:39:24 | 2026-11-06 15:39:24 | 2026-11-06 15:39:29 | 2026-11-06 15:39:29 | 2026-11-06 15:39:29 | 2026-11-06 15:39:29 | 2026-11-06 15:39:29 | 2026-11-06 15:39:29 | 2026-11-06 15:39:29 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 15:39:24 | 2026-11-06 15:39:24 | 2026-11-06 15:39:24 | 2026-11-06 15:39:29 | 2026-11-06 15:39:29 | 2026-11-06 15:39:29 | 2026-11-06 15:39:29 | 2026-11-06 15:39:29 | 2026-11-06 15:39:29 | 2026-11-06 15:39:29 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 15:39:24 | 2026-11-06 15:39:24 | 2026-11-06 15:39:24 | 2026-11-06 15:39:29 | 2026-11-06 15:39:29 | 2026-11-06 15:39:29 | 2026-11-06 15:39:29 | 2026-11-06 15:39:29 | 2026-11-06 15:39:29 | 2026-11-06 15:39:29 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 15:39:24 | 2026-11-06 15:39:24 | 2026-11-06 15:39:24 | 2026-11-06 15:39:29 | 2026-11-06 15:39:29 | 2026-11-06 15:39:29 | 2026-11-06 15:39:29 | 2026-11-06 15:39:29 | 2026-11-06 15:39:29 | 2026-11-06 15:39:29 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 184 | 0.7532467532467533 | 0.964 | 28.875 | 1.3275862068965518 | 21.75 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 192 | 0.9748905326175692 | 0.955 | 4042.3 | 1.025756191636216 | 3940.8 | 合格 | 指标正常 |
| 热源检测 | 2 | 192 | 0.897196261682243 | 0.942 | 23.77777777777778 | 1.1145833333333333 | 21.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 200 | 1.7820571955719557 | 0.905 | 1445.3333333333333 | 0.5611492170311894 | 2575.6666666666665 | 合格 | 指标正常 |
| 热源检测 | 3 | 184 | 0.7451923076923077 | 0.959 | 20.8 | 1.3419354838709678 | 15.5 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 212 | 1.1666435313714603 | 0.953 | 1801 | 0.8571598548396693 | 2101.125 | 合格 | 指标正常 |
| 热源检测 | 4 | 188 | 0.7050847457627119 | 0.969 | 32.77777777777778 | 1.4182692307692308 | 23.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 204 | 1.0108375981288933 | 0.94 | 4798.111111111111 | 0.9892785961375455 | 4850.111111111111 | 合格 | 指标正常 |
| 热源检测 | 5 | 196 | 0.7991452991452992 | 0.94 | 26 | 1.2513368983957218 | 20.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 204 | 1.0102853661965232 | 0.829 | 4268.2 | 0.989819345562487 | 4312.1 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 0.6428571428571429 | 0.942 | 26.727272727272727 | 1.5555555555555556 | 17.181818181818183 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 204 | 1.6163023460645367 | 0.952 | 1387.6666666666667 | 0.6186961260279401 | 2242.8888888888887 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 230.5 | 174 | - | 28.875 | 1.3275862068965518 | 21.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 214 | 191.5 | - | 23.77777777777778 | 1.1145833333333333 | 21.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10 | 208 | 154.5 | - | 20.8 | 1.3419354838709678 | 15.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 295 | 208 | - | 32.77777777777778 | 1.4182692307692308 | 23.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 234 | 187 | - | 26 | 1.2513368983957218 | 20.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 11 | 294 | 189 | - | 26.727272727272727 | 1.5555555555555556 | 17.181818181818183 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 42310.5 | 41510.5 | - | 4231.1 | 1.01927200019272 | 4151.1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13914 | 23555.5 | - | 1546 | 0.5906775343861437 | 2617.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16 | 28816 | 33618 | - | 1801 | 0.8571598548396693 | 2101.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45078 | 45425.5 | - | 5008.666666666667 | 0.9923391890106987 | 5047.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 44390 | 44721.5 | - | 4439 | 0.9925763606278789 | 4472.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 14070.5 | 21821 | - | 1563.4444444444443 | 0.6448375418175153 | 2424.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |

