================================================================================================
完成时间：2026-11-06 15:44:37（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793950924993-136 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.7秒 | 设备：6（A 2 / B 2 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 15:42:32 | 结束：2026-11-06 15:42:38
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:168 / P3:192 | P2:353 / P3:449 | 54.981 | 185.5 | 449 | 1.0844506355563295 | 0.945 | 478.5833333333333 | 0.922125883108542 | 519 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | 不合格 | P2:192 / P3:184 | P2:417 / P3:465 | 55.606 | 185.5 | 465 | 2.4514699959726136 | 0.958 | 827.6666666666666 | 0.40791851486775094 | 2029 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:152 / P3:176 | P2:257 / P3:449 | 47.112 | 164 | 449 | 0.9658599827139153 | 0.955 | 257.1111111111111 | 1.0353467561521252 | 248.33333333333334 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:192 / P3:192 | P2:465 / P3:529 | 51.348 | 167.5 | 529 | 1.5670280502495268 | 0.967 | 528.2727272727273 | 0.638150669887986 | 827.8181818181819 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:192 / P3:192 | P2:497 / P3:577 | 55.79 | 176.5 | 577 | 1.001556824078879 | 0.921 | 361.3125 | 0.9984455958549223 | 361.875 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | 不合格 | P2:176 / P3:184 | P2:577 / P3:561 | 48.855 | 176.5 | 577 | 0.5705521472392638 | 0.936 | 40.75 | 1.7526881720430108 | 23.25 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-06 15:43:06 | 窗口结束：2026-11-06 15:43:26 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 872 | 168 | 353 | 192 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 888 | 192 | 417 | 184 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 876 | 152 | 257 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 916 | 192 | 465 | 192 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 896 | 192 | 497 | 192 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 872 | 176 | 577 | 184 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 184 | 353 |
| 1 | P3 | 176 | 192 | 208 | 449 |
| 2 | P2 | 168 | 192 | 216 | 417 |
| 2 | P3 | 152 | 184 | 192 | 465 |
| 3 | P2 | 136 | 152 | 168 | 257 |
| 3 | P3 | 152 | 176 | 192 | 449 |
| 4 | P2 | 144 | 192 | 192 | 465 |
| 4 | P3 | 152 | 192 | 192 | 529 |
| 5 | P2 | 184 | 192 | 200 | 497 |
| 5 | P3 | 176 | 192 | 216 | 577 |
| 6 | P2 | 152 | 176 | 176 | 577 |
| 6 | P3 | 160 | 184 | 184 | 561 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 15:43:52 | 2026-11-06 15:43:52 | 2026-11-06 15:43:52 | 2026-11-06 15:43:57 | 2026-11-06 15:43:57 | 2026-11-06 15:43:57 | 2026-11-06 15:43:57 | 2026-11-06 15:43:57 | 2026-11-06 15:43:57 | 2026-11-06 15:43:57 | 1 | - |
| 2 | 模式切换成功 | 2026-11-06 15:44:32 | 2026-11-06 15:44:32 | 2026-11-06 15:44:32 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-11-06 15:43:52 | 2026-11-06 15:43:52 | 2026-11-06 15:43:52 | 2026-11-06 15:43:57 | 2026-11-06 15:43:57 | 2026-11-06 15:43:57 | 2026-11-06 15:43:57 | 2026-11-06 15:43:57 | 2026-11-06 15:43:57 | 2026-11-06 15:43:57 | 1 | - |
| 4 | 模式切换成功 | 2026-11-06 15:44:32 | 2026-11-06 15:44:32 | 2026-11-06 15:44:32 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-11-06 15:43:52 | 2026-11-06 15:43:52 | 2026-11-06 15:43:52 | 2026-11-06 15:43:57 | 2026-11-06 15:43:57 | 2026-11-06 15:43:57 | 2026-11-06 15:43:57 | 2026-11-06 15:43:57 | 2026-11-06 15:43:57 | 2026-11-06 15:43:57 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 15:43:52 | 2026-11-06 15:43:52 | 2026-11-06 15:43:52 | 2026-11-06 15:43:57 | 2026-11-06 15:43:57 | 2026-11-06 15:43:57 | 2026-11-06 15:43:57 | 2026-11-06 15:43:57 | 2026-11-06 15:43:57 | 2026-11-06 15:43:57 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 156 | 0.6643109540636042 | 0.94 | 31.444444444444443 | 1.5053191489361701 | 20.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 196 | 1.0000220405104583 | 0.94 | 4537.1 | 0.9999779599753151 | 4537.2 | 合格 | 指标正常 |
| 热源检测 | 2 | 152 | 0.7589928057553957 | 0.953 | 30.88888888888889 | 1.3175355450236967 | 23.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 112 | 2.4514699959726136 | 0.981 | 827.6666666666666 | 0.40791851486775094 | 2029 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 164 | 0.7658730158730159 | 0.959 | 28 | 1.305699481865285 | 21.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 204 | 1.0527704485488127 | 0.94 | 3874.222222222222 | 0.949874686716792 | 4078.6666666666665 | 合格 | 指标正常 |
| 热源检测 | 4 | 156 | 0.7601351351351351 | 0.967 | 32.888888888888886 | 1.3155555555555556 | 25 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 108 | 1.0120979907077776 | 0.971 | 1949.764705882353 | 0.9880466211583748 | 1973.3529411764705 | 合格 | 指标正常 |
| 热源检测 | 5 | 156 | 0.6583629893238434 | 0.925 | 31.22222222222222 | 1.518918918918919 | 20.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 192 | 1.0072384927948133 | 0.914 | 4094.2727272727275 | 0.9928135264422547 | 4123.909090909091 | 合格 | 指标正常 |
| 热源检测 | 6 | 160 | 0.5705521472392638 | 0.93 | 40.75 | 1.7526881720430108 | 23.25 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 192 | 1.4719360295248347 | 0.945 | 1300.6 | 0.679377350605934 | 1914.4 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 282.5 | 187.5 | - | 31.444444444444443 | 1.5053191489361701 | 20.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 277.5 | 210.5 | - | 30.88888888888889 | 1.3175355450236967 | 23.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 251.5 | 193 | - | 28 | 1.305699481865285 | 21.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 296 | 224.5 | - | 32.888888888888886 | 1.3155555555555556 | 25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 280.5 | 185 | - | 31.22222222222222 | 1.518918918918919 | 20.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 325.5 | 185.5 | - | 40.75 | 1.7526881720430108 | 23.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 45370.5 | 45371.5 | - | 4537.1 | 0.9999779599753151 | 4537.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 7449 | 18260.5 | - | 827.6666666666666 | 0.40791851486775094 | 2029 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 34868 | 36708 | - | 3874.222222222222 | 0.949874686716792 | 4078.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 17 | 33146 | 33547 | - | 1949.764705882353 | 0.9880466211583748 | 1973.3529411764705 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 11 | 45036.5 | 45362.5 | - | 4094.2727272727275 | 0.9928135264422547 | 4123.909090909091 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 10 | 13006 | 19143.5 | - | 1300.6 | 0.679377350605934 | 1914.4 | 在线、无火警、无故障、光源就绪、同步正常 |

