================================================================================================
完成时间：2026-11-06 15:49:32（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793951219803-138 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.0秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 15:47:30 | 结束：2026-11-06 15:47:35
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 737ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 737ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 737ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 737ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 737ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 737ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:728 / P3:160 | P2:991 / P3:449 | 72.735 | 844 | 991 | 0.9385194479297365 | 0.939 | 2302.4444444444443 | 1.0655080213903743 | 2160.8888888888887 | 0 | P2 噪声波动值超过上限；P2RAW滚动10秒波动 728 > B上限 220 |
| 2 | 1 | B类合格 | P2:184 / P3:200 | P2:385 / P3:465 | 54.788 | 205 | 465 | 2.3304681784930503 | 0.956 | 607.5555555555555 | 0.4290983284940752 | 1415.888888888889 | 0 | P2/P3 信噪比高于上限 |
| 3 | 1 | A类合格 | P2:168 / P3:160 | P2:369 / P3:433 | 52.541 | 160.5 | 433 | 1.2528265576136637 | 0.957 | 1385.6666666666667 | 0.7981950844854071 | 1736 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:168 | P2:273 / P3:369 | 54.109 | 168.5 | 369 | 0.9856320321166341 | 0.968 | 2103.4444444444443 | 1.0145774157243153 | 2073.222222222222 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:152 | P2:609 / P3:449 | 46.246 | 134 | 609 | 0.9949710287525965 | 0.953 | 2032.6666666666667 | 1.0050543896275135 | 2022.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:152 | P2:369 / P3:305 | 47.364 | 148 | 369 | 2.2657322654462244 | 0.928 | 437 | 0.44135841434162354 | 990.125 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 15:48:01 | 窗口结束：2026-11-06 15:48:22 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 860 | 728 | 991 | 160 | 449 | 不合格 | 噪声波动值超过上限 |
| 2 | 864 | 184 | 385 | 200 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 860 | 168 | 369 | 160 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 872 | 176 | 273 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 844 | 160 | 609 | 152 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 868 | 168 | 369 | 152 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 728 | 728 | 880 | 991 |
| 1 | P3 | 160 | 160 | 168 | 449 |
| 2 | P2 | 184 | 184 | 224 | 385 |
| 2 | P3 | 152 | 200 | 216 | 465 |
| 3 | P2 | 160 | 168 | 168 | 369 |
| 3 | P3 | 152 | 160 | 184 | 433 |
| 4 | P2 | 176 | 176 | 184 | 273 |
| 4 | P3 | 168 | 168 | 176 | 369 |
| 5 | P2 | 144 | 160 | 184 | 609 |
| 5 | P3 | 136 | 152 | 176 | 449 |
| 6 | P2 | 128 | 168 | 176 | 369 |
| 6 | P3 | 136 | 152 | 160 | 305 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 15:48:47 | 2026-11-06 15:48:47 | 2026-11-06 15:48:47 | 2026-11-06 15:48:52 | 2026-11-06 15:48:52 | 2026-11-06 15:48:52 | 2026-11-06 15:48:52 | 2026-11-06 15:48:52 | 2026-11-06 15:48:52 | 2026-11-06 15:48:52 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 15:48:47 | 2026-11-06 15:48:47 | 2026-11-06 15:48:47 | 2026-11-06 15:48:52 | 2026-11-06 15:48:52 | 2026-11-06 15:48:52 | 2026-11-06 15:48:52 | 2026-11-06 15:48:52 | 2026-11-06 15:48:52 | 2026-11-06 15:48:52 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 15:48:47 | 2026-11-06 15:48:47 | 2026-11-06 15:48:47 | 2026-11-06 15:48:52 | 2026-11-06 15:48:52 | 2026-11-06 15:48:52 | 2026-11-06 15:48:52 | 2026-11-06 15:48:52 | 2026-11-06 15:48:52 | 2026-11-06 15:48:52 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 15:48:47 | 2026-11-06 15:48:47 | 2026-11-06 15:48:47 | 2026-11-06 15:48:52 | 2026-11-06 15:48:52 | 2026-11-06 15:48:52 | 2026-11-06 15:48:52 | 2026-11-06 15:48:52 | 2026-11-06 15:48:52 | 2026-11-06 15:48:52 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 15:48:47 | 2026-11-06 15:48:47 | 2026-11-06 15:48:47 | 2026-11-06 15:48:52 | 2026-11-06 15:48:52 | 2026-11-06 15:48:52 | 2026-11-06 15:48:52 | 2026-11-06 15:48:52 | 2026-11-06 15:48:52 | 2026-11-06 15:48:52 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 15:48:47 | 2026-11-06 15:48:47 | 2026-11-06 15:48:47 | 2026-11-06 15:48:52 | 2026-11-06 15:48:52 | 2026-11-06 15:48:52 | 2026-11-06 15:48:52 | 2026-11-06 15:48:52 | 2026-11-06 15:48:52 | 2026-11-06 15:48:52 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 136 | 0.6991869918699187 | 0.961 | 27.333333333333332 | 1.430232558139535 | 19.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 184 | 0.9858923276501111 | 0.924 | 3924.3636363636365 | 1.014309546746869 | 3869 | 合格 | 指标正常 |
| 热源检测 | 2 | 132 | 0.6117216117216118 | 0.982 | 30.333333333333332 | 1.6347305389221556 | 18.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 184 | 1.874271499644634 | 0.937 | 1563.3333333333333 | 0.5335406317545789 | 2930.1111111111113 | 合格 | 指标正常 |
| 热源检测 | 3 | 128 | 0.8669527896995708 | 0.957 | 25.88888888888889 | 1.1534653465346534 | 22.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 180 | 1.1935311617972386 | 0.937 | 2913.1111111111113 | 0.8378499296944906 | 3476.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 4 | 132 | 0.9090909090909091 | 0.967 | 29.333333333333332 | 1.1 | 26.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 180 | 1.0102684428297508 | 0.96 | 4404 | 0.9898359263791424 | 4449.222222222223 | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 0.8265682656826568 | 0.947 | 30.11111111111111 | 1.2098214285714286 | 24.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 176 | 0.9956458996815286 | 0.924 | 4465.777777777777 | 1.0043731414148986 | 4446.333333333333 | 合格 | 指标正常 |
| 热源检测 | 6 | 128 | 0.7624113475177305 | 0.955 | 35.25 | 1.3116279069767443 | 26.875 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 176 | 1.5338174449041628 | 0.91 | 1315.888888888889 | 0.6519680704651802 | 2018.3333333333333 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 245.5 | 172 | - | 27.333333333333332 | 1.430232558139535 | 19.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 272.5 | 167 | - | 30.333333333333332 | 1.6347305389221556 | 18.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 233 | 201.5 | - | 25.88888888888889 | 1.1534653465346534 | 22.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 264 | 240 | - | 29.333333333333332 | 1.1 | 26.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 271 | 223.5 | - | 30.11111111111111 | 1.2098214285714286 | 24.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 281.5 | 215 | - | 35.25 | 1.3116279069767443 | 26.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 11 | 43168 | 42559 | - | 3924.3636363636365 | 1.014309546746869 | 3869 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14069.5 | 26370.5 | - | 1563.3333333333333 | 0.5335406317545789 | 2930.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 26218 | 31292 | - | 2913.1111111111113 | 0.8378499296944906 | 3476.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 39636 | 40043 | - | 4404 | 0.9898359263791424 | 4449.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 40191.5 | 40016.5 | - | 4465.777777777777 | 1.0043731414148986 | 4446.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11842.5 | 18164.5 | - | 1315.888888888889 | 0.6519680704651802 | 2018.3333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |

