================================================================================================
完成时间：2026-11-06 15:53:46（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793951473696-140 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.0秒 | 设备：6（A 4 / B 2 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 15:51:44 | 结束：2026-11-06 15:51:48
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 759ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 709ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 759ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 709ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 759ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 709ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 759ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 709ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 759ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 709ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 759ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 709ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:176 | P2:513 / P3:545 | 52.614 | 180 | 545 | 1.0002344803329621 | 0.969 | 2132.375 | 0.9997655746351756 | 2132.875 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:176 | P2:545 / P3:497 | 53.366 | 165.5 | 545 | 2.3659233847913095 | 0.935 | 349.8 | 0.42266795553407444 | 827.6 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:200 / P3:168 | P2:497 / P3:417 | 51.674 | 199.5 | 497 | 1.3004163720637913 | 0.954 | 1414.3333333333333 | 0.7689844741134537 | 1839.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:192 / P3:200 | P2:353 / P3:433 | 53.605 | 179.5 | 433 | 0.9980923752818082 | 0.967 | 1729.9 | 1.0019112707054327 | 1726.6 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:417 / P3:337 | 51.182 | 166 | 417 | 1.0357037648029224 | 0.948 | 1885.888888888889 | 0.9655270493202116 | 1953.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:152 / P3:168 | P2:241 / P3:481 | 52.536 | 161.5 | 481 | 2.116637579988365 | 0.944 | 343.8 | 0.4724474371306857 | 727.7 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-06 15:52:15 | 窗口结束：2026-11-06 15:52:35 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 816 | 192 | 513 | 176 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 840 | 168 | 545 | 176 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 812 | 200 | 497 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 824 | 192 | 353 | 200 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 816 | 168 | 417 | 168 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 828 | 152 | 241 | 168 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 176 | 192 | 200 | 513 |
| 1 | P3 | 168 | 176 | 192 | 545 |
| 2 | P2 | 152 | 168 | 176 | 545 |
| 2 | P3 | 168 | 176 | 208 | 497 |
| 3 | P2 | 200 | 200 | 232 | 497 |
| 3 | P3 | 160 | 168 | 184 | 417 |
| 4 | P2 | 168 | 192 | 200 | 353 |
| 4 | P3 | 176 | 200 | 200 | 433 |
| 5 | P2 | 160 | 168 | 176 | 417 |
| 5 | P3 | 144 | 168 | 168 | 337 |
| 6 | P2 | 128 | 152 | 152 | 241 |
| 6 | P3 | 112 | 168 | 168 | 481 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 15:53:01 | 2026-11-06 15:53:01 | 2026-11-06 15:53:01 | 2026-11-06 15:53:06 | 2026-11-06 15:53:06 | 2026-11-06 15:53:06 | 2026-11-06 15:53:06 | 2026-11-06 15:53:06 | 2026-11-06 15:53:06 | 2026-11-06 15:53:06 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 15:53:01 | 2026-11-06 15:53:01 | 2026-11-06 15:53:01 | 2026-11-06 15:53:06 | 2026-11-06 15:53:06 | 2026-11-06 15:53:06 | 2026-11-06 15:53:06 | 2026-11-06 15:53:06 | 2026-11-06 15:53:06 | 2026-11-06 15:53:06 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 15:53:01 | 2026-11-06 15:53:01 | 2026-11-06 15:53:01 | 2026-11-06 15:53:06 | 2026-11-06 15:53:06 | 2026-11-06 15:53:06 | 2026-11-06 15:53:06 | 2026-11-06 15:53:06 | 2026-11-06 15:53:06 | 2026-11-06 15:53:06 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 15:53:01 | 2026-11-06 15:53:01 | 2026-11-06 15:53:01 | 2026-11-06 15:53:06 | 2026-11-06 15:53:06 | 2026-11-06 15:53:06 | 2026-11-06 15:53:06 | 2026-11-06 15:53:06 | 2026-11-06 15:53:06 | 2026-11-06 15:53:06 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 15:53:01 | 2026-11-06 15:53:01 | 2026-11-06 15:53:01 | 2026-11-06 15:53:06 | 2026-11-06 15:53:06 | 2026-11-06 15:53:06 | 2026-11-06 15:53:06 | 2026-11-06 15:53:06 | 2026-11-06 15:53:06 | 2026-11-06 15:53:06 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 15:53:01 | 2026-11-06 15:53:01 | 2026-11-06 15:53:01 | 2026-11-06 15:53:06 | 2026-11-06 15:53:06 | 2026-11-06 15:53:06 | 2026-11-06 15:53:06 | 2026-11-06 15:53:06 | 2026-11-06 15:53:06 | 2026-11-06 15:53:06 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 136 | 0.8 | 0.968 | 31.25 | 1.25 | 25 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 164 | 1.0549747656813266 | 0.953 | 4854.5 | 0.9478899709550658 | 5121.375 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 0.7679324894514767 | 0.926 | 26.333333333333332 | 1.3021978021978022 | 20.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 164 | 1.5977332588394924 | 0.922 | 1392.111111111111 | 0.6258867019682286 | 2224.222222222222 | 合格 | 指标正常 |
| 热源检测 | 3 | 140 | 0.6844106463878327 | 0.955 | 29.22222222222222 | 1.461111111111111 | 20 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 168 | 1.260800170248989 | 0.959 | 2819.4 | 0.7931471010211832 | 3554.7 | 合格 | 指标正常 |
| 热源检测 | 4 | 140 | 0.6338797814207651 | 0.979 | 40.666666666666664 | 1.5775862068965518 | 25.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 172 | 0.9976838580961772 | 0.942 | 2295.1052631578946 | 1.0023215188709604 | 2289.7894736842104 | 合格 | 指标正常 |
| 热源检测 | 5 | 140 | 0.7577854671280276 | 0.949 | 28.9 | 1.3196347031963471 | 21.9 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 172 | 0.9955277689043034 | 0.929 | 4869.555555555556 | 1.0044923217969288 | 4847.777777777777 | 合格 | 指标正常 |
| 热源检测 | 6 | 136 | 0.6509803921568628 | 0.962 | 31.875 | 1.536144578313253 | 20.75 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 172 | 1.5791891175691193 | 0.931 | 1257.888888888889 | 0.6332363799082671 | 1986.4444444444443 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 250 | 200 | - | 31.25 | 1.25 | 25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 237 | 182 | - | 26.333333333333332 | 1.3021978021978022 | 20.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 263 | 180 | - | 29.22222222222222 | 1.461111111111111 | 20 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 366 | 231.5 | - | 40.666666666666664 | 1.5775862068965518 | 25.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 289 | 219 | - | 28.9 | 1.3196347031963471 | 21.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 255 | 166 | - | 31.875 | 1.536144578313253 | 20.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 38836 | 40970.5 | - | 4854.5 | 0.9478899709550658 | 5121.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 13431 | 21419.5 | - | 1492.3333333333333 | 0.62703081232493 | 2380 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 28194 | 35546.5 | - | 2819.4 | 0.7931471010211832 | 3554.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 18.5 | 45516.5 | 45456 | - | 2395.6315789473683 | 1.001341957057374 | 2392.4210526315787 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45697 | 45481.5 | - | 5077.444444444444 | 1.004727144804538 | 5053.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11320.5 | 17878 | - | 1257.888888888889 | 0.6332363799082671 | 1986.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |

