================================================================================================
完成时间：2026-11-06 16:05:44（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793952190755-146 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 1 / B 1 / NG 3 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 16:03:38 | 结束：2026-11-06 16:03:42
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:192 / P3:208 | P2:673 / P3:657 | 46.583 | 180.5 | 673 | 1.0436893203883495 | 0.978 | 22.88888888888889 | 0.958139534883721 | 23.88888888888889 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | 不合格 | P2:168 / P3:224 | P2:497 / P3:449 | 59.144 | 208.5 | 497 | 2.25946173254836 | 0.904 | 475.6 | 0.44258328680439235 | 1074.6 | 0 | P3 噪声波动值超过上限；P3RAW滚动10秒波动 224 > B上限 220 |
| 3 | 1 | 不合格 | P2:224 / P3:192 | P2:401 / P3:385 | 62.467 | 208.5 | 401 | 1.1628555493586168 | 0.951 | 796.8888888888889 | 0.8599520383693046 | 926.6666666666666 | 0 | P2 噪声波动值超过上限；P2RAW滚动10秒波动 224 > B上限 220 |
| 4 | 1 | A类合格 | P2:160 / P3:168 | P2:449 / P3:513 | 51.428 | 161.5 | 513 | 1.1205925925925926 | 0.917 | 1875 | 0.8923849814912744 | 2101.1111111111113 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:128 / P3:144 | P2:273 / P3:353 | 39.431 | 128 | 353 | 1.0102381226274013 | 0.948 | 2173.25 | 0.9898656342518788 | 2195.5 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | 不合格 | P2:176 / P3:184 | P2:625 / P3:481 | 51.169 | 175.5 | 625 | 0.6058823529411764 | 0.947 | 37.77777777777778 | 1.6504854368932038 | 22.88888888888889 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-06 16:04:13 | 窗口结束：2026-11-06 16:04:32 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 772 | 192 | 673 | 208 | 657 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 732 | 168 | 497 | 224 | 449 | 不合格 | 噪声波动值超过上限 |
| 3 | 732 | 224 | 401 | 192 | 385 | 不合格 | 噪声波动值超过上限 |
| 4 | 732 | 160 | 449 | 168 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 756 | 128 | 273 | 144 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 724 | 176 | 625 | 184 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 192 | 200 | 673 |
| 1 | P3 | 144 | 208 | 208 | 657 |
| 2 | P2 | 144 | 168 | 176 | 497 |
| 2 | P3 | 160 | 224 | 224 | 449 |
| 3 | P2 | 200 | 224 | 224 | 401 |
| 3 | P3 | 168 | 192 | 200 | 385 |
| 4 | P2 | 152 | 160 | 168 | 449 |
| 4 | P3 | 144 | 168 | 184 | 513 |
| 5 | P2 | 96 | 128 | 144 | 273 |
| 5 | P3 | 104 | 144 | 144 | 353 |
| 6 | P2 | 176 | 176 | 208 | 625 |
| 6 | P3 | 152 | 184 | 184 | 481 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-06 16:05:39 | 2026-11-06 16:05:39 | 2026-11-06 16:05:39 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-06 16:04:58 | 2026-11-06 16:04:58 | 2026-11-06 16:04:58 | 2026-11-06 16:05:03 | 2026-11-06 16:05:03 | 2026-11-06 16:05:03 | 2026-11-06 16:05:03 | 2026-11-06 16:05:03 | 2026-11-06 16:05:03 | 2026-11-06 16:05:03 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 16:04:58 | 2026-11-06 16:04:58 | 2026-11-06 16:04:58 | 2026-11-06 16:05:03 | 2026-11-06 16:05:03 | 2026-11-06 16:05:03 | 2026-11-06 16:05:03 | 2026-11-06 16:05:03 | 2026-11-06 16:05:03 | 2026-11-06 16:05:03 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 16:04:58 | 2026-11-06 16:04:58 | 2026-11-06 16:04:58 | 2026-11-06 16:05:03 | 2026-11-06 16:05:03 | 2026-11-06 16:05:03 | 2026-11-06 16:05:03 | 2026-11-06 16:05:03 | 2026-11-06 16:05:03 | 2026-11-06 16:05:03 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 16:04:58 | 2026-11-06 16:04:58 | 2026-11-06 16:04:58 | 2026-11-06 16:05:03 | 2026-11-06 16:05:03 | 2026-11-06 16:05:03 | 2026-11-06 16:05:03 | 2026-11-06 16:05:03 | 2026-11-06 16:05:03 | 2026-11-06 16:05:03 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 16:04:58 | 2026-11-06 16:04:58 | 2026-11-06 16:04:58 | 2026-11-06 16:05:03 | 2026-11-06 16:05:03 | 2026-11-06 16:05:03 | 2026-11-06 16:05:03 | 2026-11-06 16:05:03 | 2026-11-06 16:05:03 | 2026-11-06 16:05:03 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 136 | 1.0436893203883495 | 0.978 | 22.88888888888889 | 0.958139534883721 | 23.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 136 | 0.8656716417910447 | 0.893 | 33.5 | 1.1551724137931034 | 29 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 172 | 1.632124733397073 | 0.893 | 1359.7 | 0.6126982696467196 | 2219.2 | 合格 | 指标正常 |
| 热源检测 | 3 | 136 | 0.6309148264984227 | 0.934 | 35.22222222222222 | 1.585 | 22.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 172 | 1.1157790274561694 | 0.956 | 2720.7 | 0.8962348058108509 | 3035.7 | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 0.7247386759581882 | 0.95 | 31.88888888888889 | 1.3798076923076923 | 23.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 172 | 0.991900023142791 | 0.865 | 4801.111111111111 | 1.008166122258516 | 4762.222222222223 | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 0.6550387596899225 | 0.921 | 32.25 | 1.5266272189349113 | 21.125 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 172 | 0.9991884057971014 | 0.949 | 5390.625 | 1.000812253423068 | 5386.25 | 合格 | 指标正常 |
| 热源检测 | 6 | 136 | 0.6058823529411764 | 0.957 | 37.77777777777778 | 1.6504854368932038 | 22.88888888888889 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 172 | 1.4542503728397227 | 0.938 | 1266.5555555555557 | 0.6876395005127587 | 1841.888888888889 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 205.5 | 214.5 | - | 22.88888888888889 | 0.958139534883721 | 23.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 267.5 | 231.5 | - | 33.5 | 1.1551724137931034 | 29 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 317 | 199.5 | - | 35.22222222222222 | 1.585 | 22.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 287 | 207.5 | - | 31.88888888888889 | 1.3798076923076923 | 23.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 258 | 169 | - | 32.25 | 1.5266272189349113 | 21.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 339.5 | 206 | - | 37.77777777777778 | 1.6504854368932038 | 22.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 10 | 13597 | 22192 | - | 1359.7 | 0.6126982696467196 | 2219.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 28886 | 32028.5 | - | 2888.6 | 0.9018701801492397 | 3202.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45077.5 | 44676.5 | - | 5008.666666666667 | 1.0089755355104417 | 4964.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 43124.5 | 43090 | - | 5390.625 | 1.000812253423068 | 5386.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11399 | 16576.5 | - | 1266.5555555555557 | 0.6876395005127587 | 1841.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |

