================================================================================================
完成时间：2026-11-06 16:09:37（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793952424207-148 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：153.1秒 | 设备：6（A 2 / B 3 / NG 0 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 16:07:35 | 结束：2026-11-06 16:07:41
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:136 / P3:144 | P2:545 / P3:529 | 45.178 | 133.5 | 545 | 0.9476190476190476 | 0.944 | 23.333333333333332 | 1.0552763819095476 | 22.11111111111111 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | B类合格 | P2:184 / P3:216 | P2:481 / P3:417 | 60.886 | 212.5 | 481 | 2.2519117325759233 | 0.927 | 508.55555555555554 | 0.4440671388376831 | 1145.2222222222222 | 0 | P3 噪声波动值超过上限 |
| 3 | 1 | B类合格 | P2:208 / P3:200 | P2:337 / P3:353 | 57.557 | 206 | 353 | 1.1367436470490853 | 0.945 | 1342.3333333333333 | 0.8797058181023811 | 1525.888888888889 | 0 | P2 噪声波动值超过上限 |
| 4 | 1 | A类合格 | P2:152 / P3:176 | P2:401 / P3:433 | 47.894 | 183.5 | 433 | 0.8915091910818187 | 0.932 | 2157.8888888888887 | 1.1216934272842787 | 1923.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:176 | P2:401 / P3:497 | 51.903 | 172 | 497 | 1.0490225384109524 | 0.96 | 1672.7 | 0.9532683649626716 | 1754.7 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:136 / P3:136 | P2:209 / P3:257 | 38.415 | 130.5 | 257 | 2.159779614325069 | 0.944 | 408.375 | 0.4630102040816326 | 882 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-06 16:08:06 | 窗口结束：2026-11-06 16:08:26 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 932 | 136 | 545 | 144 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 896 | 184 | 481 | 216 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 912 | 208 | 337 | 200 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 912 | 152 | 401 | 176 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 884 | 168 | 401 | 176 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 920 | 136 | 209 | 136 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 136 | 152 | 545 |
| 1 | P3 | 128 | 144 | 160 | 529 |
| 2 | P2 | 168 | 184 | 184 | 481 |
| 2 | P3 | 176 | 216 | 224 | 417 |
| 3 | P2 | 208 | 208 | 208 | 337 |
| 3 | P3 | 192 | 200 | 216 | 353 |
| 4 | P2 | 152 | 152 | 176 | 401 |
| 4 | P3 | 168 | 176 | 192 | 433 |
| 5 | P2 | 136 | 168 | 200 | 401 |
| 5 | P3 | 128 | 176 | 192 | 497 |
| 6 | P2 | 112 | 136 | 144 | 209 |
| 6 | P3 | 120 | 136 | 136 | 257 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-06 16:09:32 | 2026-11-06 16:09:32 | 2026-11-06 16:09:32 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-06 16:08:51 | 2026-11-06 16:08:51 | 2026-11-06 16:08:51 | 2026-11-06 16:08:56 | 2026-11-06 16:08:56 | 2026-11-06 16:08:56 | 2026-11-06 16:08:56 | 2026-11-06 16:08:56 | 2026-11-06 16:08:57 | 2026-11-06 16:08:57 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 16:08:51 | 2026-11-06 16:08:51 | 2026-11-06 16:08:51 | 2026-11-06 16:08:57 | 2026-11-06 16:08:57 | 2026-11-06 16:08:57 | 2026-11-06 16:08:57 | 2026-11-06 16:08:57 | 2026-11-06 16:08:57 | 2026-11-06 16:08:57 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 16:08:51 | 2026-11-06 16:08:51 | 2026-11-06 16:08:51 | 2026-11-06 16:08:56 | 2026-11-06 16:08:56 | 2026-11-06 16:08:56 | 2026-11-06 16:08:56 | 2026-11-06 16:08:56 | 2026-11-06 16:08:57 | 2026-11-06 16:08:57 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 16:08:51 | 2026-11-06 16:08:51 | 2026-11-06 16:08:51 | 2026-11-06 16:08:57 | 2026-11-06 16:08:57 | 2026-11-06 16:08:57 | 2026-11-06 16:08:57 | 2026-11-06 16:08:57 | 2026-11-06 16:08:57 | 2026-11-06 16:08:57 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 16:08:51 | 2026-11-06 16:08:51 | 2026-11-06 16:08:51 | 2026-11-06 16:08:57 | 2026-11-06 16:08:57 | 2026-11-06 16:08:57 | 2026-11-06 16:08:57 | 2026-11-06 16:08:57 | 2026-11-06 16:08:57 | 2026-11-06 16:08:57 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 176 | 0.9476190476190476 | 0.944 | 23.333333333333332 | 1.0552763819095476 | 22.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 180 | 0.8266666666666667 | 0.937 | 27.272727272727273 | 1.2096774193548387 | 22.545454545454547 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 200 | 1.5591156462585034 | 0.907 | 1336.3636363636363 | 0.6413892403682534 | 2083.5454545454545 | 合格 | 指标正常 |
| 热源检测 | 3 | 176 | 0.676737160120846 | 0.923 | 36.77777777777778 | 1.4776785714285714 | 24.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 208 | 1.1144039856399737 | 0.948 | 3033.1111111111113 | 0.8973406528384997 | 3380.1111111111113 | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 0.7012448132780082 | 0.927 | 26.77777777777778 | 1.4260355029585798 | 18.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 1.0030801276369439 | 0.944 | 5014.222222222223 | 0.9969293304173018 | 5029.666666666667 | 合格 | 指标正常 |
| 热源检测 | 5 | 180 | 0.9300411522633745 | 0.955 | 30.375 | 1.075221238938053 | 28.25 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 208 | 0.9951840987697561 | 0.932 | 4568.2 | 1.0048392063701552 | 4546.2 | 合格 | 指标正常 |
| 热源检测 | 6 | 172 | 0.6387832699619772 | 0.922 | 32.875 | 1.5654761904761905 | 21 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 204 | 1.5499830852503382 | 0.95 | 1478 | 0.6451683308779397 | 2290.875 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 209.5 | 199 | - | 23.333333333333332 | 1.0552763819095476 | 22.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 11 | 300 | 247.5 | - | 27.272727272727273 | 1.2096774193548387 | 22.545454545454547 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 331 | 224 | - | 36.77777777777778 | 1.4776785714285714 | 24.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 240.5 | 169 | - | 26.77777777777778 | 1.4260355029585798 | 18.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 243 | 226 | - | 30.375 | 1.075221238938053 | 28.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 262.5 | 167.5 | - | 32.875 | 1.5654761904761905 | 21 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 10.5 | 14699.5 | 22918.5 | - | 1336.3636363636363 | 0.6413892403682534 | 2083.5454545454545 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 27298 | 30420.5 | - | 3033.1111111111113 | 0.8973406528384997 | 3380.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45128 | 45266.5 | - | 5014.222222222223 | 0.9969293304173018 | 5029.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 45681.5 | 45462 | - | 4568.2 | 1.0048392063701552 | 4546.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 11823.5 | 18327 | - | 1478 | 0.6451683308779397 | 2290.875 | 在线、无火警、无故障、光源就绪、同步正常 |

