================================================================================================
完成时间：2026-11-06 16:14:38（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793952724960-150 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.0秒 | 设备：6（A 3 / B 3 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 16:12:35 | 结束：2026-11-06 16:12:40
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:176 / P3:200 | P2:385 / P3:481 | 56.775 | 206 | 481 | 0.8742331288343558 | 0.915 | 2445 | 1.143859649122807 | 2137.5 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:184 / P3:184 | P2:561 / P3:545 | 51.107 | 166 | 561 | 2.118711850136813 | 0.952 | 250.05263157894737 | 0.4719848996622293 | 529.7894736842105 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:216 / P3:168 | P2:593 / P3:481 | 56.269 | 190.5 | 593 | 1.2196652719665273 | 0.968 | 674.8235294117648 | 0.8198970840480274 | 823.0588235294117 | 0 | P2 噪声波动值超过上限 |
| 4 | 1 | B类合格 | P2:104 / P3:112 | P2:385 / P3:321 | 30.62 | 93.5 | 385 | 0.9820904286553142 | 0.941 | 1892.2222222222222 | 1.018236173393124 | 1858.3333333333333 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:176 / P3:192 | P2:449 / P3:561 | 52.539 | 175.5 | 561 | 1.010875853291681 | 0.953 | 1016.8235294117648 | 0.9892411582923201 | 1027.8823529411766 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:160 | P2:529 / P3:625 | 52.109 | 160.5 | 625 | 1.8940254122735876 | 0.942 | 336.27272727272725 | 0.527976020553811 | 636.9090909090909 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 16:13:06 | 窗口结束：2026-11-06 16:13:27 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 872 | 176 | 385 | 200 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 876 | 184 | 561 | 184 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 908 | 216 | 593 | 168 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 920 | 104 | 385 | 112 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 896 | 176 | 449 | 192 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 912 | 184 | 529 | 160 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 176 | 184 | 385 |
| 1 | P3 | 136 | 200 | 200 | 481 |
| 2 | P2 | 168 | 184 | 192 | 561 |
| 2 | P3 | 144 | 184 | 184 | 545 |
| 3 | P2 | 184 | 216 | 224 | 593 |
| 3 | P3 | 136 | 168 | 184 | 481 |
| 4 | P2 | 88 | 104 | 112 | 385 |
| 4 | P3 | 96 | 112 | 136 | 321 |
| 5 | P2 | 160 | 176 | 200 | 449 |
| 5 | P3 | 152 | 192 | 208 | 561 |
| 6 | P2 | 152 | 184 | 184 | 529 |
| 6 | P3 | 152 | 160 | 176 | 625 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-06 16:14:33 | 2026-11-06 16:14:33 | 2026-11-06 16:14:33 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-06 16:13:52 | 2026-11-06 16:13:52 | 2026-11-06 16:13:52 | 2026-11-06 16:13:57 | 2026-11-06 16:13:57 | 2026-11-06 16:13:57 | 2026-11-06 16:13:57 | 2026-11-06 16:13:57 | 2026-11-06 16:13:57 | 2026-11-06 16:13:57 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 16:13:52 | 2026-11-06 16:13:52 | 2026-11-06 16:13:52 | 2026-11-06 16:13:57 | 2026-11-06 16:13:57 | 2026-11-06 16:13:57 | 2026-11-06 16:13:57 | 2026-11-06 16:13:57 | 2026-11-06 16:13:57 | 2026-11-06 16:13:57 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 16:13:52 | 2026-11-06 16:13:52 | 2026-11-06 16:13:52 | 2026-11-06 16:13:57 | 2026-11-06 16:13:57 | 2026-11-06 16:13:57 | 2026-11-06 16:13:57 | 2026-11-06 16:13:57 | 2026-11-06 16:13:57 | 2026-11-06 16:13:57 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 16:13:52 | 2026-11-06 16:13:52 | 2026-11-06 16:13:52 | 2026-11-06 16:13:57 | 2026-11-06 16:13:57 | 2026-11-06 16:13:57 | 2026-11-06 16:13:57 | 2026-11-06 16:13:57 | 2026-11-06 16:13:57 | 2026-11-06 16:13:57 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 16:13:52 | 2026-11-06 16:13:52 | 2026-11-06 16:13:52 | 2026-11-06 16:13:57 | 2026-11-06 16:13:57 | 2026-11-06 16:13:57 | 2026-11-06 16:13:57 | 2026-11-06 16:13:57 | 2026-11-06 16:13:57 | 2026-11-06 16:13:57 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 152 | 0.6111111111111112 | 0.926 | 38.25 | 1.6363636363636365 | 23.375 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 172 | 1.0871581912671815 | 0.888 | 5147.25 | 0.9198293385752898 | 5595.875 | 合格 | 指标正常 |
| 热源检测 | 2 | 152 | 0.7392996108949417 | 0.963 | 15.117647058823529 | 1.3526315789473684 | 11.176470588235293 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 176 | 1.639092815941269 | 0.932 | 897.4117647058823 | 0.61009357754139 | 1470.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 3 | 152 | 0.6917293233082706 | 0.949 | 14.777777777777779 | 1.4456521739130435 | 10.222222222222221 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 176 | 1.163802423112768 | 0.972 | 1577.9411764705883 | 0.8592523783593324 | 1836.4117647058824 | 合格 | 指标正常 |
| 热源检测 | 4 | 152 | 0.6412213740458015 | 0.927 | 29.11111111111111 | 1.5595238095238095 | 18.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 176 | 1.024988743809095 | 0.928 | 4935.555555555556 | 0.9756204700197671 | 5058.888888888889 | 合格 | 指标正常 |
| 热源检测 | 5 | 156 | 0.6859504132231405 | 0.961 | 13.444444444444445 | 1.4578313253012047 | 9.222222222222221 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 176 | 1.002407562839599 | 0.908 | 2663.176470588235 | 0.9975982195976467 | 2669.5882352941176 | 合格 | 指标正常 |
| 热源检测 | 6 | 148 | 0.7475728155339806 | 0.945 | 16.263157894736842 | 1.3376623376623376 | 12.157894736842104 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 176 | 1.5121256447763491 | 0.944 | 811.8125 | 0.6613207066849957 | 1227.5625 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 305.5 | 186.5 | - | 38.25 | 1.6363636363636365 | 23.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17 | 257 | 190 | - | 15.117647058823529 | 1.3526315789473684 | 11.176470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 17.5 | 265.5 | 183.5 | - | 14.777777777777779 | 1.4456521739130435 | 10.222222222222221 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 262 | 167.5 | - | 29.11111111111111 | 1.5595238095238095 | 18.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17.5 | 242 | 166 | - | 13.444444444444445 | 1.4578313253012047 | 9.222222222222221 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 18.5 | 309 | 231 | - | 16.263157894736842 | 1.3376623376623376 | 12.157894736842104 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 41178 | 44766.5 | - | 5147.25 | 0.9198293385752898 | 5595.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 15255.5 | 25005.5 | - | 897.4117647058823 | 0.61009357754139 | 1470.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16.5 | 26825 | 31219 | - | 1577.9411764705883 | 0.8592523783593324 | 1836.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 44420 | 45530 | - | 4935.555555555556 | 0.9756204700197671 | 5058.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 45273.5 | 45383 | - | 2663.176470588235 | 0.9975982195976467 | 2669.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16 | 12989 | 19641 | - | 811.8125 | 0.6613207066849957 | 1227.5625 | 在线、无火警、无故障、光源就绪、同步正常 |

