================================================================================================
完成时间：2026-11-06 16:18:53（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793952981054-152 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.9秒 | 设备：6（A 2 / B 3 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 16:16:52 | 结束：2026-11-06 16:16:56
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 830ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 830ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 830ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 830ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 830ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 830ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:176 / P3:168 | P2:481 / P3:417 | 55.259 | 165 | 481 | 1.0149114086895503 | 0.949 | 1005.9411764705883 | 0.9853076745793962 | 1020.9411764705883 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | B类合格 | P2:208 / P3:176 | P2:321 / P3:369 | 58.714 | 198.5 | 369 | 2.253364817001181 | 0.921 | 529.375 | 0.4437807817248245 | 1192.875 | 0 | P2 噪声波动值超过上限 |
| 3 | 1 | A类合格 | P2:96 / P3:96 | P2:305 / P3:209 | 29.824 | 90 | 305 | 1.2397862437510774 | 0.944 | 1289.111111111111 | 0.8065906562847609 | 1598.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:168 / P3:168 | P2:497 / P3:481 | 49.615 | 167.5 | 497 | 0.9857051542797374 | 0.952 | 2151.125 | 1.0145021517420267 | 2120.375 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:160 / P3:128 | P2:161 / P3:257 | 38.821 | 149 | 257 | 1.0208480565371025 | 0.937 | 2122.5 | 0.9795777085496712 | 2166.75 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:152 / P3:136 | P2:289 / P3:465 | 42.226 | 130.5 | 465 | 0.5040322580645161 | 0.912 | 31 | 1.984 | 15.625 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-06 16:17:23 | 窗口结束：2026-11-06 16:17:43 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 900 | 176 | 481 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 892 | 208 | 321 | 176 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 876 | 96 | 305 | 96 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 860 | 168 | 497 | 168 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 908 | 160 | 161 | 128 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 896 | 152 | 289 | 136 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 176 | 184 | 481 |
| 1 | P3 | 144 | 168 | 176 | 417 |
| 2 | P2 | 160 | 208 | 208 | 321 |
| 2 | P3 | 168 | 176 | 184 | 369 |
| 3 | P2 | 88 | 96 | 96 | 305 |
| 3 | P3 | 80 | 96 | 104 | 209 |
| 4 | P2 | 136 | 168 | 192 | 497 |
| 4 | P3 | 128 | 168 | 176 | 481 |
| 5 | P2 | 128 | 160 | 160 | 161 |
| 5 | P3 | 120 | 128 | 128 | 257 |
| 6 | P2 | 136 | 152 | 152 | 289 |
| 6 | P3 | 104 | 136 | 144 | 465 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 16:18:08 | 2026-11-06 16:18:08 | 2026-11-06 16:18:08 | 2026-11-06 16:18:13 | 2026-11-06 16:18:13 | 2026-11-06 16:18:13 | 2026-11-06 16:18:13 | 2026-11-06 16:18:13 | 2026-11-06 16:18:13 | 2026-11-06 16:18:13 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 16:18:08 | 2026-11-06 16:18:08 | 2026-11-06 16:18:08 | 2026-11-06 16:18:13 | 2026-11-06 16:18:13 | 2026-11-06 16:18:13 | 2026-11-06 16:18:13 | 2026-11-06 16:18:13 | 2026-11-06 16:18:13 | 2026-11-06 16:18:13 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 16:18:08 | 2026-11-06 16:18:08 | 2026-11-06 16:18:08 | 2026-11-06 16:18:13 | 2026-11-06 16:18:13 | 2026-11-06 16:18:13 | 2026-11-06 16:18:13 | 2026-11-06 16:18:13 | 2026-11-06 16:18:13 | 2026-11-06 16:18:13 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 16:18:08 | 2026-11-06 16:18:08 | 2026-11-06 16:18:08 | 2026-11-06 16:18:13 | 2026-11-06 16:18:13 | 2026-11-06 16:18:13 | 2026-11-06 16:18:13 | 2026-11-06 16:18:13 | 2026-11-06 16:18:13 | 2026-11-06 16:18:13 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 16:18:08 | 2026-11-06 16:18:08 | 2026-11-06 16:18:08 | 2026-11-06 16:18:13 | 2026-11-06 16:18:13 | 2026-11-06 16:18:13 | 2026-11-06 16:18:13 | 2026-11-06 16:18:13 | 2026-11-06 16:18:13 | 2026-11-06 16:18:13 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 16:18:08 | 2026-11-06 16:18:08 | 2026-11-06 16:18:08 | 2026-11-06 16:18:13 | 2026-11-06 16:18:13 | 2026-11-06 16:18:13 | 2026-11-06 16:18:13 | 2026-11-06 16:18:13 | 2026-11-06 16:18:13 | 2026-11-06 16:18:13 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 184 | 0.6311787072243346 | 0.961 | 15.470588235294118 | 1.5843373493975903 | 9.764705882352942 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 196 | 1.0931078988125968 | 0.943 | 2278.823529411765 | 0.9148227737502066 | 2491 | 合格 | 指标正常 |
| 热源检测 | 2 | 180 | 0.7171717171717171 | 0.921 | 37.125 | 1.3943661971830985 | 26.625 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 192 | 1.7076579925650557 | 0.901 | - | 0.5855973528387322 | - | 合格 | 指标正常 |
| 热源检测 | 3 | 184 | 0.697508896797153 | 0.954 | 31.22222222222222 | 1.433673469387755 | 21.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 196 | 1.1981477246741368 | 0.924 | 2385.2727272727275 | 0.8346216242007826 | 2857.909090909091 | 合格 | 指标正常 |
| 热源检测 | 4 | 180 | 0.6550632911392406 | 0.971 | 39.5 | 1.5265700483091786 | 25.875 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 188 | 0.9581140302583189 | 0.912 | 5676.125 | 1.0437171029949204 | 5438.375 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 0.8444444444444444 | 0.924 | 28.125 | 1.1842105263157894 | 23.75 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 192 | 1.0038489520993217 | 0.921 | 4260.9 | 0.9961658055315269 | 4277.3 | 合格 | 指标正常 |
| 热源检测 | 6 | 184 | 0.5040322580645161 | 0.927 | 31 | 1.984 | 15.625 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 196 | 1.6187214611872147 | 0.899 | 1138.8 | 0.6177715091678421 | 1843.4 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 17 | 263 | 165.5 | - | 15.470588235294118 | 1.5843373493975903 | 9.764705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 297 | 213 | - | 37.125 | 1.3943661971830985 | 26.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 280.5 | 195.5 | - | 31.22222222222222 | 1.433673469387755 | 21.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 316 | 206.5 | - | 39.5 | 1.5265700483091786 | 25.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 224.5 | 190 | - | 28.125 | 1.1842105263157894 | 23.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 248 | 125 | - | 31 | 1.984 | 15.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17 | 38740 | 42346.5 | - | 2278.823529411765 | 0.9148227737502066 | 2491 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 13450 | 22967.5 | - | - | 0.5855973528387322 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 11 | 26238 | 31437 | - | 2385.2727272727275 | 0.8346216242007826 | 2857.909090909091 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 45409 | 43507 | - | 5676.125 | 1.0437171029949204 | 5438.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 42609 | 42772.5 | - | 4260.9 | 0.9961658055315269 | 4277.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 11388 | 18433.5 | - | 1138.8 | 0.6177715091678421 | 1843.4 | 在线、无火警、无故障、光源就绪、同步正常 |

