================================================================================================
完成时间：2026-11-06 16:23:24（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793953250800-154 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.6秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 16:21:22 | 结束：2026-11-06 16:21:26
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 790ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 790ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 790ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 790ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 790ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 790ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:168 | P2:401 / P3:481 | 55.912 | 177.5 | 481 | 1.0104527604527604 | 0.962 | 1574.1818181818182 | 0.9896553694919129 | 1590.6363636363637 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:192 | P2:401 / P3:529 | 53.204 | 174.5 | 529 | 2.5030713831815294 | 0.951 | 524.5555555555555 | 0.3995091816873995 | 1313 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:168 | P2:593 / P3:399 | 51.319 | 169.5 | 593 | 1.3205174272367948 | 0.956 | 1236.888888888889 | 0.7572789115646259 | 1633.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:184 | P2:433 / P3:401 | 52.33 | 166.5 | 433 | 1.0060431823515608 | 0.972 | 1893.7777777777778 | 0.993993118329737 | 1905.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:168 | P2:257 / P3:417 | 50.789 | 182.5 | 417 | 1.0271596075616176 | 0.967 | 2089.5 | 0.9735585323238206 | 2146.25 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:184 / P3:168 | P2:497 / P3:561 | 51.307 | 168 | 561 | 0.5902777777777778 | 0.944 | 36 | 1.6941176470588235 | 21.25 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-06 16:21:52 | 窗口结束：2026-11-06 16:22:13 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 916 | 160 | 401 | 168 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 900 | 176 | 401 | 192 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 888 | 168 | 593 | 168 | 399 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 932 | 176 | 433 | 184 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 900 | 176 | 257 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 892 | 184 | 497 | 168 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 176 | 401 |
| 1 | P3 | 152 | 168 | 176 | 481 |
| 2 | P2 | 176 | 176 | 216 | 401 |
| 2 | P3 | 184 | 192 | 216 | 529 |
| 3 | P2 | 160 | 168 | 208 | 593 |
| 3 | P3 | 160 | 168 | 200 | 399 |
| 4 | P2 | 144 | 176 | 176 | 433 |
| 4 | P3 | 144 | 184 | 184 | 401 |
| 5 | P2 | 144 | 176 | 184 | 257 |
| 5 | P3 | 144 | 168 | 168 | 417 |
| 6 | P2 | 176 | 184 | 184 | 497 |
| 6 | P3 | 152 | 168 | 168 | 561 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 16:22:38 | 2026-11-06 16:22:38 | 2026-11-06 16:22:38 | 2026-11-06 16:22:43 | 2026-11-06 16:22:43 | 2026-11-06 16:22:43 | 2026-11-06 16:22:43 | 2026-11-06 16:22:43 | 2026-11-06 16:22:43 | 2026-11-06 16:22:43 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 16:22:38 | 2026-11-06 16:22:38 | 2026-11-06 16:22:38 | 2026-11-06 16:22:43 | 2026-11-06 16:22:43 | 2026-11-06 16:22:43 | 2026-11-06 16:22:43 | 2026-11-06 16:22:43 | 2026-11-06 16:22:43 | 2026-11-06 16:22:43 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 16:22:38 | 2026-11-06 16:22:38 | 2026-11-06 16:22:38 | 2026-11-06 16:22:43 | 2026-11-06 16:22:43 | 2026-11-06 16:22:43 | 2026-11-06 16:22:43 | 2026-11-06 16:22:43 | 2026-11-06 16:22:43 | 2026-11-06 16:22:43 | 1 | - |
| 4 | 模式切换成功 | 2026-11-06 16:23:19 | 2026-11-06 16:23:19 | 2026-11-06 16:23:19 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-11-06 16:22:38 | 2026-11-06 16:22:38 | 2026-11-06 16:22:38 | 2026-11-06 16:22:43 | 2026-11-06 16:22:43 | 2026-11-06 16:22:43 | 2026-11-06 16:22:43 | 2026-11-06 16:22:43 | 2026-11-06 16:22:43 | 2026-11-06 16:22:43 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 16:22:38 | 2026-11-06 16:22:38 | 2026-11-06 16:22:38 | 2026-11-06 16:22:43 | 2026-11-06 16:22:43 | 2026-11-06 16:22:43 | 2026-11-06 16:22:43 | 2026-11-06 16:22:43 | 2026-11-06 16:22:43 | 2026-11-06 16:22:43 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 180 | 0.7807308970099668 | 0.96 | 33.44444444444444 | 1.2808510638297872 | 26.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 180 | 1.0207688277044729 | 0.938 | 3816.909090909091 | 0.9796537402585281 | 3896.181818181818 | 合格 | 指标正常 |
| 热源检测 | 2 | 180 | 0.7859531772575251 | 0.942 | 29.9 | 1.2723404255319148 | 23.5 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 188 | 1.987005444646098 | 0.951 | 765.2777777777778 | 0.5032698841839903 | 1520.611111111111 | 合格 | 指标正常 |
| 热源检测 | 3 | 184 | 0.6947368421052632 | 0.95 | 31.666666666666668 | 1.4393939393939394 | 22 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 184 | 1.2827676947486553 | 0.928 | 2871.222222222222 | 0.7795643779413539 | 3683.1111111111113 | 合格 | 指标正常 |
| 热源检测 | 4 | 180 | 0.6920415224913494 | 0.96 | 32.111111111111114 | 1.445 | 22.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 100 | 0.9982526284614246 | 0.987 | 4220.625 | 1.0017504301904705 | 4213.25 | 合格 | 指标正常 |
| 热源检测 | 5 | 176 | 0.7983193277310925 | 0.981 | - | 1.2526315789473683 | - | 合格 | 指标正常 |
| 爆闪检测 | 5 | 184 | 0.9995173412397435 | 0.944 | 5438.625 | 1.0004828918322295 | 5436 | 合格 | 指标正常 |
| 热源检测 | 6 | 172 | 0.5902777777777778 | 0.953 | 36 | 1.6941176470588235 | 21.25 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 180 | 1.4046184738955823 | 0.927 | 1195.2 | 0.7119370979270908 | 1678.8 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 300.5 | 234.5 | - | 33.44444444444444 | 1.2808510638297872 | 26.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 299 | 234.5 | - | 29.9 | 1.2723404255319148 | 23.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 285 | 197.5 | - | 31.666666666666668 | 1.4393939393939394 | 22 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 289 | 199.5 | - | 32.111111111111114 | 1.445 | 22.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 237.5 | 190 | - | - | 1.2526315789473683 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 288 | 169.5 | - | 36 | 1.6941176470588235 | 21.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 11 | 43848.5 | 44544 | - | 3986.2727272727275 | 0.9843974497126436 | 4049.4545454545455 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17.5 | 15019 | 28011 | - | 834.3888888888889 | 0.5361822141301632 | 1556.1666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 26837 | 33531 | - | 2981.8888888888887 | 0.8003638424144821 | 3725.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 33765 | 33705.5 | - | 4220.625 | 1.0017504301904705 | 4213.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 45274.5 | 45238.5 | - | 5659.375 | 1.0007957735582131 | 5654.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 12903 | 18206 | - | 1290.3 | 0.708722399209052 | 1820.6 | 在线、无火警、无故障、光源就绪、同步正常 |

