================================================================================================
完成时间：2026-11-06 16:27:53（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793953520658-156 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.6秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-06 16:25:51 | 结束：2026-11-06 16:25:57
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:176 / P3:176 | P2:465 / P3:305 | 52.582 | 175 | 465 | 0.5925925925925926 | 0.958 | 27 | 1.6875 | 16 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | 不合格 | P2:168 / P3:160 | P2:561 / P3:529 | 49.74 | 160 | 561 | 1.9768752429071124 | 0.954 | 571.7777777777778 | 0.5058488154919886 | 1130.3333333333333 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | 不合格 | P2:152 / P3:160 | P2:513 / P3:465 | 45.892 | 146.5 | 513 | 0.5448028673835126 | 0.958 | 31 | 1.8355263157894737 | 16.88888888888889 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:200 / P3:200 | P2:449 / P3:417 | 57.162 | 194.5 | 449 | 1.012503229139757 | 0.958 | 1935.5 | 0.987651171097617 | 1959.7 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:192 / P3:184 | P2:641 / P3:769 | 55.516 | 181 | 769 | 1.0068578892940727 | 0.962 | 2041.4444444444443 | 0.9931888210173523 | 2055.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:152 | P2:433 / P3:481 | 51.399 | 148 | 481 | 2.0080666146239916 | 0.955 | 480.375 | 0.4979914474536737 | 964.625 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 16:26:22 | 窗口结束：2026-11-06 16:26:42 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 908 | 176 | 465 | 176 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 896 | 168 | 561 | 160 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 900 | 152 | 513 | 160 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 868 | 200 | 449 | 200 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 892 | 192 | 641 | 184 | 769 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 900 | 152 | 433 | 152 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 176 | 192 | 465 |
| 1 | P3 | 152 | 176 | 200 | 305 |
| 2 | P2 | 168 | 168 | 176 | 561 |
| 2 | P3 | 160 | 160 | 176 | 529 |
| 3 | P2 | 128 | 152 | 152 | 513 |
| 3 | P3 | 136 | 160 | 160 | 465 |
| 4 | P2 | 200 | 200 | 232 | 449 |
| 4 | P3 | 200 | 200 | 216 | 417 |
| 5 | P2 | 192 | 192 | 216 | 641 |
| 5 | P3 | 184 | 184 | 208 | 769 |
| 6 | P2 | 144 | 152 | 160 | 433 |
| 6 | P3 | 144 | 152 | 176 | 481 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 16:27:07 | 2026-11-06 16:27:07 | 2026-11-06 16:27:07 | 2026-11-06 16:27:13 | 2026-11-06 16:27:13 | 2026-11-06 16:27:13 | 2026-11-06 16:27:13 | 2026-11-06 16:27:13 | 2026-11-06 16:27:13 | 2026-11-06 16:27:13 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 16:27:07 | 2026-11-06 16:27:07 | 2026-11-06 16:27:07 | 2026-11-06 16:27:13 | 2026-11-06 16:27:13 | 2026-11-06 16:27:13 | 2026-11-06 16:27:13 | 2026-11-06 16:27:13 | 2026-11-06 16:27:13 | 2026-11-06 16:27:13 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 16:27:07 | 2026-11-06 16:27:07 | 2026-11-06 16:27:07 | 2026-11-06 16:27:13 | 2026-11-06 16:27:13 | 2026-11-06 16:27:13 | 2026-11-06 16:27:13 | 2026-11-06 16:27:13 | 2026-11-06 16:27:13 | 2026-11-06 16:27:13 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 16:27:07 | 2026-11-06 16:27:07 | 2026-11-06 16:27:08 | 2026-11-06 16:27:13 | 2026-11-06 16:27:13 | 2026-11-06 16:27:13 | 2026-11-06 16:27:13 | 2026-11-06 16:27:13 | 2026-11-06 16:27:13 | 2026-11-06 16:27:13 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 16:27:07 | 2026-11-06 16:27:07 | 2026-11-06 16:27:07 | 2026-11-06 16:27:13 | 2026-11-06 16:27:13 | 2026-11-06 16:27:13 | 2026-11-06 16:27:13 | 2026-11-06 16:27:13 | 2026-11-06 16:27:13 | 2026-11-06 16:27:13 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 16:27:07 | 2026-11-06 16:27:07 | 2026-11-06 16:27:07 | 2026-11-06 16:27:13 | 2026-11-06 16:27:13 | 2026-11-06 16:27:13 | 2026-11-06 16:27:13 | 2026-11-06 16:27:13 | 2026-11-06 16:27:13 | 2026-11-06 16:27:13 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 184 | 0.5925925925925926 | 0.938 | 27 | 1.6875 | 16 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 1 | 208 | 1.0015650242326333 | 0.955 | 4401.777777777777 | 0.99843742124099 | 4408.666666666667 | 合格 | 指标正常 |
| 热源检测 | 2 | 188 | 0.7983870967741935 | 0.955 | 24.8 | 1.2525252525252526 | 19.8 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 204 | 1.6027179413040336 | 0.942 | 1537.111111111111 | 0.6239401046364784 | 2463.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 3 | 180 | 0.5448028673835126 | 0.935 | 31 | 1.8355263157894737 | 16.88888888888889 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 208 | 1.0340059670847903 | 0.965 | 3463.4444444444443 | 0.9671124073097329 | 3581.222222222222 | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 0.7651821862348178 | 0.963 | 30.875 | 1.306878306878307 | 23.625 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 0.9972975470042038 | 0.95 | 5411.75 | 1.0027097760381685 | 5397.125 | 合格 | 指标正常 |
| 热源检测 | 5 | 180 | 0.71 | 0.955 | 27.272727272727273 | 1.408450704225352 | 19.363636363636363 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 212 | 1.0065250417154386 | 0.945 | 4461.444444444444 | 0.9935172584436471 | 4490.555555555556 | 合格 | 指标正常 |
| 热源检测 | 6 | 180 | 0.7130434782608696 | 0.968 | 43.125 | 1.4024390243902438 | 30.75 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 204 | 1.3099100484354578 | 0.929 | 1625.875 | 0.7634111984974762 | 2129.75 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 243 | 143.5 | - | 27 | 1.6875 | 16 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 10 | 248 | 197.5 | - | 24.8 | 1.2525252525252526 | 19.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 279 | 152 | - | 31 | 1.8355263157894737 | 16.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 247 | 188.5 | - | 30.875 | 1.306878306878307 | 23.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 10.5 | 299.5 | 212.5 | - | 27.272727272727273 | 1.408450704225352 | 19.363636363636363 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 344.5 | 245.5 | - | 43.125 | 1.4024390243902438 | 30.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 39616 | 39677.5 | - | 4401.777777777777 | 0.99843742124099 | 4408.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13833.5 | 22171.5 | - | 1537.111111111111 | 0.6239401046364784 | 2463.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 31170.5 | 32231 | - | 3463.4444444444443 | 0.9671124073097329 | 3581.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 43294 | 43176.5 | - | 5411.75 | 1.0027097760381685 | 5397.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 40152.5 | 40414.5 | - | 4461.444444444444 | 0.9935172584436471 | 4490.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 13006.5 | 17038 | - | 1625.875 | 0.7634111984974762 | 2129.75 | 在线、无火警、无故障、光源就绪、同步正常 |

