================================================================================================
完成时间：2026-11-06 16:35:46（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793953993212-160 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 0 / B 2 / NG 3 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-06 16:33:56 | 结束：2026-11-06 16:34:04
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 746ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 746ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 746ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 746ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 746ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：0 | 阶段：- | 总结果：PENDING
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PENDING | PENDING | PENDING | PENDING |
| 2 | PENDING | PENDING | PENDING | PENDING |
| 3 | PENDING | PENDING | PENDING | PENDING |
| 4 | PENDING | PENDING | PENDING | PENDING |
| 5 | PENDING | PENDING | PENDING | PENDING |
| 6 | PENDING | PENDING | PENDING | PENDING |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:184 / P3:176 | P2:753 / P3:545 | 52.249 | 170.5 | 753 | 0.7289377289377289 | 0.969 | 30.333333333333332 | 1.3718592964824121 | 22.11111111111111 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | 2.5835106382978723 | 0.948 | 221.1764705882353 | 0.3870702079472926 | 571.4117647058823 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 3 | 1 | 不合格 | P2:176 / P3:8 | P2:497 / P3:32767 | 35.886 | 161.5 | 32767 | 0.0273972602739726 | 0.733 | 26.545454545454547 | 36.5 | 0.7272727272727273 | 0 | 探头疑似无有效数据（高绝对值/低波动）；无数据探头：P3；P3RAW滚动10秒波动 8 < 下限 50；P3RAW绝对值 32767 > B上限 1100 |
| 4 | 1 | 不合格 | P2:160 / P3:176 | P2:529 / P3:641 | 52.532 | 162.5 | 641 | 0.5492957746478874 | 0.931 | 20.88235294117647 | 1.8205128205128205 | 11.470588235294118 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | B类合格 | P2:160 / P3:192 | P2:337 / P3:385 | 51.754 | 167 | 385 | 1.0225872689938398 | 0.948 | 2191.5 | 0.9779116465863453 | 2241 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | B类合格 | P2:200 / P3:200 | P2:529 / P3:417 | 56.166 | 193 | 529 | 1.993912562257886 | 0.939 | 401.55555555555554 | 0.501526505689703 | 800.6666666666666 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-06 16:34:15 | 窗口结束：2026-11-06 16:34:35 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 956 | 184 | 753 | 176 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 3 | 972 | 176 | 497 | 8 | 32767 | 不合格 | 噪声波动值低于下限 |
| 4 | 948 | 160 | 529 | 176 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 996 | 160 | 337 | 192 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 996 | 200 | 529 | 200 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 184 | 200 | 753 |
| 1 | P3 | 176 | 176 | 200 | 545 |
| 2 | P2 | - | - | - | - |
| 2 | P3 | - | - | - | - |
| 3 | P2 | 160 | 176 | 208 | 497 |
| 3 | P3 | 8 | 8 | 8 | 32767 |
| 4 | P2 | 160 | 160 | 176 | 529 |
| 4 | P3 | 176 | 176 | 184 | 641 |
| 5 | P2 | 144 | 160 | 176 | 337 |
| 5 | P3 | 152 | 192 | 200 | 385 |
| 6 | P2 | 144 | 200 | 200 | 529 |
| 6 | P3 | 152 | 200 | 200 | 417 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-06 16:35:37 | 2026-11-06 16:35:37 | 2026-11-06 16:35:37 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-06 16:35:41 | 2026-11-06 16:35:41 | 2026-11-06 16:35:41 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-06 16:35:41 | 2026-11-06 16:35:41 | 2026-11-06 16:35:41 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-06 16:35:41 | 2026-11-06 16:35:41 | 2026-11-06 16:35:41 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-06 16:35:41 | 2026-11-06 16:35:41 | 2026-11-06 16:35:41 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-06 16:35:41 | 2026-11-06 16:35:41 | 2026-11-06 16:35:41 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 228 | 0.7289377289377289 | 0.969 | 30.333333333333332 | 1.3718592964824121 | 22.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 300 | 1.7774732996065206 | 0.936 | 790.6666666666666 | 0.5625963552990473 | 1405.388888888889 | 合格 | 指标正常 |
| 热源检测 | 3 | 228 | 0.0273972602739726 | 0.7 | 26.545454545454547 | 36.5 | 0.7272727272727273 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 爆闪检测 | 3 | 384 | 0.0002780384388141661 | 0.75 | 3197 | 3596.625 | 0.8888888888888888 | 不合格 | SNR23_ABOVE_LIMIT |
| 热源检测 | 4 | 232 | 0.5492957746478874 | 0.967 | 20.88235294117647 | 1.8205128205128205 | 11.470588235294118 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 384 | 1.0180873626766438 | 0.88 | 2468.4117647058824 | 0.9822339778100276 | 2513.0588235294117 | 合格 | 指标正常 |
| 热源检测 | 5 | 228 | 0.6080246913580247 | 0.952 | 40.5 | 1.6446700507614214 | 24.625 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 388 | 1.00138524002866 | 0.925 | 4652.222222222223 | 0.9986166762068308 | 4658.666666666667 | 合格 | 指标正常 |
| 热源检测 | 6 | 228 | 0.64 | 0.927 | 33.333333333333336 | 1.5625 | 21.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 380 | 1.452057761732852 | 0.939 | 1538.888888888889 | 0.688677837999105 | 2234.5555555555557 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 273 | 198.5 | - | 30.333333333333332 | 1.3718592964824121 | 22.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 3 | 10.5 | 292 | 8 | - | 26.545454545454547 | 36.5 | 0.7272727272727273 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16.5 | 354.5 | 194.5 | - | 20.88235294117647 | 1.8205128205128205 | 11.470588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 323.5 | 197 | - | 40.5 | 1.6446700507614214 | 24.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 300 | 191.5 | - | 33.333333333333336 | 1.5625 | 21.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 17.5 | 14232 | 25296.5 | - | 790.6666666666666 | 0.5625963552990473 | 1405.388888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 28773 | 8 | - | 3197 | 3596.625 | 0.8888888888888888 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 17 | 41963 | 42721.5 | - | 2468.4117647058824 | 0.9822339778100276 | 2513.0588235294117 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 41869.5 | 41928 | - | 4652.222222222223 | 0.9986166762068308 | 4658.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13850 | 20110.5 | - | 1538.888888888889 | 0.688677837999105 | 2234.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |

