================================================================================================
完成时间：2026-11-06 16:38:54（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793954181303-162 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.8秒 | 设备：6（A 2 / B 1 / NG 2 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 16:36:52 | 结束：2026-11-06 16:36:56
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:192 / P3:184 | P2:641 / P3:481 | 52.075 | 191.5 | 641 | 0.6788079470198676 | 0.946 | 33.55555555555556 | 1.473170731707317 | 22.77777777777778 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | A类合格 | P2:168 / P3:176 | P2:321 / P3:241 | 53.727 | 185.5 | 321 | 2.5354482095650086 | 0.955 | 208.05 | 0.3944075829383886 | 527.5 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:176 / P3:8 | P2:433 / P3:32767 | 39.281 | 161 | 32767 | 0.024922118380062305 | 0.714 | 35.666666666666664 | 40.125 | 0.8888888888888888 | 0 | 探头疑似无有效数据（高绝对值/低波动）；无数据探头：P3；P3RAW滚动10秒波动 8 < 下限 50；P3RAW绝对值 32767 > B上限 1100 |
| 4 | 1 | 不合格 | P2:152 / P3:168 | P2:449 / P3:529 | 51.966 | 167 | 529 | 0.5626911314984709 | 0.948 | 19.235294117647058 | 1.7771739130434783 | 10.823529411764707 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:168 / P3:176 | P2:273 / P3:289 | 51.981 | 157 | 289 | 1.0234202636193925 | 0.946 | 2209.625 | 0.9771156928859654 | 2261.375 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:176 / P3:176 | P2:481 / P3:337 | 50.94 | 167.5 | 481 | 2.003573391973612 | 0.953 | 404.22222222222223 | 0.4991082453011387 | 809.8888888888889 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-06 16:37:23 | 窗口结束：2026-11-06 16:37:43 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 808 | 192 | 641 | 184 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 824 | 168 | 321 | 176 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 812 | 176 | 433 | 8 | 32767 | 不合格 | 噪声波动值低于下限 |
| 4 | 812 | 152 | 449 | 168 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 800 | 168 | 273 | 176 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 804 | 176 | 481 | 176 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 192 | 192 | 208 | 641 |
| 1 | P3 | 168 | 184 | 200 | 481 |
| 2 | P2 | 152 | 168 | 168 | 321 |
| 2 | P3 | 160 | 176 | 176 | 241 |
| 3 | P2 | 152 | 176 | 184 | 433 |
| 3 | P3 | 8 | 8 | 8 | 32767 |
| 4 | P2 | 144 | 152 | 160 | 449 |
| 4 | P3 | 168 | 168 | 168 | 529 |
| 5 | P2 | 144 | 168 | 176 | 273 |
| 5 | P3 | 160 | 176 | 184 | 289 |
| 6 | P2 | 136 | 176 | 176 | 481 |
| 6 | P3 | 152 | 176 | 176 | 337 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-06 16:38:48 | 2026-11-06 16:38:48 | 2026-11-06 16:38:48 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-06 16:38:08 | 2026-11-06 16:38:08 | 2026-11-06 16:38:08 | 2026-11-06 16:38:14 | 2026-11-06 16:38:14 | 2026-11-06 16:38:14 | 2026-11-06 16:38:14 | 2026-11-06 16:38:14 | 2026-11-06 16:38:14 | 2026-11-06 16:38:14 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 16:38:08 | 2026-11-06 16:38:08 | 2026-11-06 16:38:08 | 2026-11-06 16:38:13 | 2026-11-06 16:38:13 | 2026-11-06 16:38:13 | 2026-11-06 16:38:13 | 2026-11-06 16:38:13 | 2026-11-06 16:38:14 | 2026-11-06 16:38:14 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 16:38:08 | 2026-11-06 16:38:08 | 2026-11-06 16:38:08 | 2026-11-06 16:38:13 | 2026-11-06 16:38:13 | 2026-11-06 16:38:13 | 2026-11-06 16:38:13 | 2026-11-06 16:38:13 | 2026-11-06 16:38:14 | 2026-11-06 16:38:14 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 16:38:08 | 2026-11-06 16:38:08 | 2026-11-06 16:38:08 | 2026-11-06 16:38:13 | 2026-11-06 16:38:13 | 2026-11-06 16:38:13 | 2026-11-06 16:38:13 | 2026-11-06 16:38:13 | 2026-11-06 16:38:14 | 2026-11-06 16:38:14 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 16:38:08 | 2026-11-06 16:38:08 | 2026-11-06 16:38:08 | 2026-11-06 16:38:14 | 2026-11-06 16:38:14 | 2026-11-06 16:38:14 | 2026-11-06 16:38:14 | 2026-11-06 16:38:14 | 2026-11-06 16:38:14 | 2026-11-06 16:38:14 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 184 | 0.6788079470198676 | 0.946 | 33.55555555555556 | 1.473170731707317 | 22.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 188 | 0.7226027397260274 | 0.969 | 16.22222222222222 | 1.3838862559241707 | 11.722222222222221 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 200 | 1.9008606949314633 | 0.923 | 738.1176470588235 | 0.5260774777796411 | 1403.0588235294117 | 合格 | 指标正常 |
| 热源检测 | 3 | 188 | 0.024922118380062305 | - | 35.666666666666664 | 40.125 | 0.8888888888888888 | 不合格 | CONSISTENCY_TREND_MISSING |
| 爆闪检测 | 3 | 204 | 0.00029787392486130244 | 0.667 | 2984.1111111111113 | 3357.125 | 0.8888888888888888 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 热源检测 | 4 | 192 | 0.5626911314984709 | 0.947 | 19.235294117647058 | 1.7771739130434783 | 10.823529411764707 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 200 | 1.014040129058278 | 0.906 | 2333.6470588235293 | 0.9861542668224416 | 2366.4117647058824 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 0.7184466019417476 | 0.959 | 34.333333333333336 | 1.3918918918918919 | 24.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 200 | 1.000762466324404 | 0.905 | 4918.25 | 0.9992381145875661 | 4922 | 合格 | 指标正常 |
| 热源检测 | 6 | 180 | 0.6114457831325302 | 0.966 | 36.888888888888886 | 1.6354679802955665 | 22.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 200 | 1.397657685241886 | 0.924 | 1306.4 | 0.7154827756175037 | 1825.9 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 301.5 | 205 | - | 33.55555555555556 | 1.473170731707317 | 22.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 18 | 291.5 | 210.5 | - | 16.22222222222222 | 1.3838862559241707 | 11.722222222222221 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 321 | 8 | - | 35.666666666666664 | 40.125 | 0.8888888888888888 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 17 | 326.5 | 183.5 | - | 19.235294117647058 | 1.7771739130434783 | 10.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 309 | 223 | - | 34.333333333333336 | 1.3856502242152466 | 24.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 331.5 | 202.5 | - | 36.888888888888886 | 1.6354679802955665 | 22.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 17 | 12547.5 | 23852 | - | 738.1176470588235 | 0.5260774777796411 | 1403.0588235294117 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 26856.5 | 8 | - | 2984.1111111111113 | 3357.125 | 0.8888888888888888 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16.5 | 39671.5 | 40228.5 | - | 2333.6470588235293 | 0.9861542668224416 | 2366.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 39346 | 39376 | - | 4918.25 | 0.9992381145875661 | 4922 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 13064 | 18258.5 | - | 1306.4 | 0.7154827756175037 | 1825.9 | 在线、无火警、无故障、光源就绪、同步正常 |

