================================================================================================
完成时间：2026-11-06 16:43:58（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793954485793-164 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：152.6秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 16:41:56 | 结束：2026-11-06 16:42:00
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 798ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 664ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 799ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 664ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 799ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 664ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 799ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 664ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 799ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 664ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 799ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 664ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:184 | P2:369 / P3:545 | 55.939 | 173 | 545 | 1.0017881864328564 | 0.965 | 1926.2222222222222 | 0.9982150054701445 | 1929.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:176 | P2:561 / P3:497 | 51.126 | 181.5 | 561 | 1.965663931935582 | 0.952 | 411.375 | 0.5087339619724841 | 808.625 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:184 / P3:192 | P2:561 / P3:529 | 51.385 | 170 | 561 | 1.096522707585695 | 0.964 | 897.8888888888889 | 0.9119738178535154 | 984.5555555555555 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:192 / P3:200 | P2:369 / P3:321 | 52.487 | 190 | 369 | 0.9967920156834789 | 0.947 | 1683.3 | 1.0032183086000357 | 1677.9 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:200 | P2:673 / P3:737 | 56.495 | 185 | 737 | 0.9998209489704566 | 0.954 | 1861.6666666666667 | 1.0001790830945558 | 1861.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:192 / P3:184 | P2:481 / P3:561 | 54.55 | 185.5 | 561 | 2.250454821103699 | 0.943 | 86.78947368421052 | 0.4443546213958502 | 195.31578947368422 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 16:42:27 | 窗口结束：2026-11-06 16:42:47 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 856 | 176 | 369 | 184 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 872 | 176 | 561 | 176 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 860 | 184 | 561 | 192 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 872 | 192 | 369 | 200 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 868 | 176 | 673 | 200 | 737 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 860 | 192 | 481 | 184 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 176 | 176 | 208 | 369 |
| 1 | P3 | 160 | 184 | 192 | 545 |
| 2 | P2 | 152 | 176 | 184 | 561 |
| 2 | P3 | 176 | 176 | 200 | 497 |
| 3 | P2 | 136 | 184 | 192 | 561 |
| 3 | P3 | 152 | 192 | 208 | 529 |
| 4 | P2 | 152 | 192 | 200 | 369 |
| 4 | P3 | 144 | 200 | 208 | 321 |
| 5 | P2 | 176 | 176 | 176 | 673 |
| 5 | P3 | 200 | 200 | 200 | 737 |
| 6 | P2 | 152 | 192 | 192 | 481 |
| 6 | P3 | 152 | 184 | 184 | 561 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 16:43:13 | 2026-11-06 16:43:13 | 2026-11-06 16:43:13 | 2026-11-06 16:43:18 | 2026-11-06 16:43:18 | 2026-11-06 16:43:18 | 2026-11-06 16:43:18 | 2026-11-06 16:43:18 | 2026-11-06 16:43:18 | 2026-11-06 16:43:18 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 16:43:13 | 2026-11-06 16:43:13 | 2026-11-06 16:43:13 | 2026-11-06 16:43:18 | 2026-11-06 16:43:18 | 2026-11-06 16:43:18 | 2026-11-06 16:43:18 | 2026-11-06 16:43:18 | 2026-11-06 16:43:18 | 2026-11-06 16:43:18 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 16:43:13 | 2026-11-06 16:43:13 | 2026-11-06 16:43:13 | 2026-11-06 16:43:18 | 2026-11-06 16:43:18 | 2026-11-06 16:43:18 | 2026-11-06 16:43:18 | 2026-11-06 16:43:18 | 2026-11-06 16:43:18 | 2026-11-06 16:43:18 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 16:43:13 | 2026-11-06 16:43:13 | 2026-11-06 16:43:13 | 2026-11-06 16:43:18 | 2026-11-06 16:43:18 | 2026-11-06 16:43:18 | 2026-11-06 16:43:18 | 2026-11-06 16:43:18 | 2026-11-06 16:43:18 | 2026-11-06 16:43:18 | 1 | - |
| 5 | 模式切换成功 | 2026-11-06 16:43:53 | 2026-11-06 16:43:53 | 2026-11-06 16:43:53 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-11-06 16:43:13 | 2026-11-06 16:43:13 | 2026-11-06 16:43:13 | 2026-11-06 16:43:18 | 2026-11-06 16:43:18 | 2026-11-06 16:43:18 | 2026-11-06 16:43:18 | 2026-11-06 16:43:18 | 2026-11-06 16:43:18 | 2026-11-06 16:43:18 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 0.7740863787375415 | 0.96 | 30.1 | 1.2918454935622317 | 23.3 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 188 | 0.9700344736144259 | 0.965 | 4609 | 1.0308911973756152 | 4470.888888888889 | 合格 | 指标正常 |
| 热源检测 | 2 | 196 | 0.7630522088353414 | 0.945 | 31.125 | 1.3105263157894738 | 23.75 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 188 | 1.5631475243119557 | 0.94 | 1966.625 | 0.6397348839100557 | 3074.125 | 合格 | 指标正常 |
| 热源检测 | 3 | 188 | 0.6666666666666666 | 0.963 | 32.333333333333336 | 1.5 | 21.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 188 | 1.1170827351983474 | 0.967 | 3173.4444444444443 | 0.8951888418743144 | 3545 | 合格 | 指标正常 |
| 热源检测 | 4 | 196 | 0.7194244604316546 | 0.948 | 30.88888888888889 | 1.39 | 22.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 192 | 0.9674886652659516 | 0.916 | 5023.888888888889 | 1.0336038404389074 | 4860.555555555556 | 合格 | 指标正常 |
| 热源检测 | 5 | 192 | 0.7007299270072993 | 0.954 | 30.444444444444443 | 1.4270833333333333 | 21.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 108 | 1.0054592981563302 | 0.948 | 4803.222222222223 | 0.9945703439549063 | 4829.444444444444 | 合格 | 指标正常 |
| 热源检测 | 6 | 196 | 0.8142292490118577 | 0.932 | 28.11111111111111 | 1.2281553398058251 | 22.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 184 | 1.533889867504021 | 0.955 | 1305.7 | 0.651937287797084 | 2002.8 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 10 | 301 | 232.5 | - | 30.1 | 1.2918454935622317 | 23.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 248.5 | 190 | - | 31.125 | 1.3105263157894738 | 23.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 290.5 | 194 | - | 32.333333333333336 | 1.5 | 21.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 277.5 | 199.5 | - | 30.88888888888889 | 1.39 | 22.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 273.5 | 191.5 | - | 30.444444444444443 | 1.4270833333333333 | 21.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 253 | 205.5 | - | 28.11111111111111 | 1.2281553398058251 | 22.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 41480.5 | 40237.5 | - | 4609 | 1.0308911973756152 | 4470.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 15733 | 24592.5 | - | 1966.625 | 0.6397348839100557 | 3074.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 28561 | 31904.5 | - | 3173.4444444444443 | 0.8951888418743144 | 3545 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45214.5 | 43745 | - | 5023.888888888889 | 1.0336038404389074 | 4860.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43229 | 43464.5 | - | 4803.222222222223 | 0.9945703439549063 | 4829.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 13057 | 20027.5 | - | 1305.7 | 0.651937287797084 | 2002.8 | 在线、无火警、无故障、光源就绪、同步正常 |

