================================================================================================
完成时间：2026-11-06 16:51:15（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793954922575-168 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.0秒 | 设备：6（A 0 / B 3 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-06 16:49:09 | 结束：2026-11-06 16:49:15
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:176 / P3:208 | P2:353 / P3:449 | 55.391 | 181 | 449 | 1.1246986057238704 | 0.92 | 2384.75 | 0.8891270913920865 | 2682.125 | 0 | P3 噪声波动值超过上限 |
| 2 | 1 | 不合格 | P2:184 / P3:160 | P2:273 / P3:241 | 53.504 | 183 | 273 | 0.5303514376996805 | 0.925 | 34.77777777777778 | 1.8855421686746987 | 18.444444444444443 | 0 | P2/P3 信噪比高于上限 |
| 3 | 1 | 不合格 | P2:168 / P3:160 | P2:353 / P3:225 | 51.946 | 158.5 | 353 | 0.5758620689655173 | 0.96 | 29 | 1.7365269461077844 | 16.7 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | B类合格 | P2:168 / P3:184 | P2:225 / P3:369 | 51.713 | 192 | 369 | 1.0200136576141199 | 0.961 | 2115.222222222222 | 0.9803790297661963 | 2157.5555555555557 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | 不合格 | P2:160 / P3:152 | P2:417 / P3:369 | 50.829 | 145.5 | 417 | 0.6012658227848101 | 0.958 | 35.111111111111114 | 1.6631578947368422 | 21.11111111111111 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | B类合格 | P2:160 / P3:152 | P2:417 / P3:369 | 50.093 | 157 | 417 | 1.8486600105097215 | 0.966 | 475.75 | 0.5409323479249574 | 879.5 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-06 16:49:44 | 窗口结束：2026-11-06 16:50:04 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 904 | 176 | 353 | 208 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 916 | 184 | 273 | 160 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 892 | 168 | 353 | 160 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 888 | 168 | 225 | 184 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 900 | 160 | 417 | 152 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 912 | 160 | 417 | 152 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 176 | 192 | 353 |
| 1 | P3 | 152 | 208 | 208 | 449 |
| 2 | P2 | 152 | 184 | 184 | 273 |
| 2 | P3 | 136 | 160 | 160 | 241 |
| 3 | P2 | 168 | 168 | 176 | 353 |
| 3 | P3 | 160 | 160 | 176 | 225 |
| 4 | P2 | 160 | 168 | 176 | 225 |
| 4 | P3 | 184 | 184 | 184 | 369 |
| 5 | P2 | 128 | 160 | 168 | 417 |
| 5 | P3 | 128 | 152 | 168 | 369 |
| 6 | P2 | 136 | 160 | 160 | 417 |
| 6 | P3 | 128 | 152 | 152 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-06 16:51:10 | 2026-11-06 16:51:10 | 2026-11-06 16:51:10 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-06 16:51:10 | 2026-11-06 16:51:10 | 2026-11-06 16:51:10 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-06 16:51:10 | 2026-11-06 16:51:10 | 2026-11-06 16:51:10 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-06 16:51:10 | 2026-11-06 16:51:10 | 2026-11-06 16:51:10 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-06 16:51:10 | 2026-11-06 16:51:10 | 2026-11-06 16:51:10 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-11-06 16:50:29 | 2026-11-06 16:50:29 | 2026-11-06 16:50:29 | 2026-11-06 16:50:34 | 2026-11-06 16:50:34 | 2026-11-06 16:50:34 | 2026-11-06 16:50:34 | 2026-11-06 16:50:34 | 2026-11-06 16:50:35 | 2026-11-06 16:50:35 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 188 | 0.7531645569620253 | 0.941 | 39.5 | 1.3277310924369747 | 29.75 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 120 | 0.981302061051413 | 0.862 | 4967.125 | 1.0190542134687388 | 4874.25 | 合格 | 指标正常 |
| 热源检测 | 2 | 192 | 0.5303514376996805 | 0.914 | 34.77777777777778 | 1.8855421686746987 | 18.444444444444443 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 2 | 124 | 2.2575206945285684 | 0.921 | 619.125 | 0.4429638241738586 | 1397.6875 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 188 | 0.5758620689655173 | 0.945 | 29 | 1.7365269461077844 | 16.7 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 132 | 1.2178778135048232 | 0.968 | 2332.5 | 0.8211004329918682 | 2840.7 | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 0.6260623229461756 | 0.943 | 39.22222222222222 | 1.5972850678733033 | 24.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 136 | 0.9934681266261925 | 0.975 | 4099.555555555556 | 1.0065748192606738 | 4072.777777777778 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 0.6012658227848101 | 0.933 | 35.111111111111114 | 1.6631578947368422 | 21.11111111111111 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 124 | 0.9982234504540071 | 0.991 | 5066 | 1.0017797112912794 | 5057 | 合格 | 指标正常 |
| 热源检测 | 6 | 188 | 0.6279863481228669 | 0.962 | 36.625 | 1.5923913043478262 | 23 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 216 | 1.4324781982897299 | 0.967 | 1476.375 | 0.6980909037177138 | 2114.875 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 316 | 237.5 | - | 39.5 | 1.3277310924369747 | 29.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 312.5 | 166 | - | 34.77777777777778 | 1.8855421686746987 | 18.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10 | 290 | 166.5 | - | 29 | 1.7365269461077844 | 16.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 352.5 | 220.5 | - | 39.22222222222222 | 1.5972850678733033 | 24.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 315.5 | 190 | - | 35.111111111111114 | 1.6631578947368422 | 21.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 293 | 184 | - | 36.625 | 1.5923913043478262 | 23 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 39736.5 | 38994 | - | 4967.125 | 1.0190542134687388 | 4874.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16 | 9906 | 22362.5 | - | 619.125 | 0.4429638241738586 | 1397.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10 | 23325 | 28407 | - | 2332.5 | 0.8211004329918682 | 2840.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 36895.5 | 36654.5 | - | 4099.555555555556 | 1.0065748192606738 | 4072.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 40528 | 40455.5 | - | 5066 | 1.0017797112912794 | 5057 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 11810.5 | 16918.5 | - | 1476.375 | 0.6980909037177138 | 2114.875 | 在线、无火警、无故障、光源就绪、同步正常 |

