================================================================================================
完成时间：2026-11-06 16:56:27（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793955234404-170 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.7秒 | 设备：6（A 2 / B 3 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 16:54:25 | 结束：2026-11-06 16:54:29
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:176 | P2:561 / P3:449 | 52.365 | 171 | 561 | 1.0200680671282714 | 0.973 | 1893.5555555555557 | 0.9803267372296365 | 1931.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:168 / P3:208 | P2:321 / P3:433 | 53.827 | 206.5 | 433 | 2.327435773145904 | 0.925 | 515.75 | 0.42965739872956366 | 1200.375 | 0 | P3 噪声波动值超过上限 |
| 3 | 1 | B类合格 | P2:160 / P3:168 | P2:289 / P3:593 | 51.164 | 158 | 593 | 1.0404289846891979 | 0.96 | 1574.7777777777778 | 0.9611420046114201 | 1638.4444444444443 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | B类合格 | P2:168 / P3:184 | P2:289 / P3:385 | 50.765 | 197.5 | 385 | 0.9666572637517631 | 0.952 | 2215.625 | 1.0344928212910003 | 2141.75 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | 不合格 | P2:240 / P3:200 | P2:513 / P3:433 | 54.522 | 219 | 513 | 0.9974222471280471 | 0.956 | 1784.5 | 1.0025844148547671 | 1779.9 | 0 | P2 噪声波动值超过上限；P2RAW滚动10秒波动 240 > B上限 220 |
| 6 | 1 | A类合格 | P2:152 / P3:160 | P2:545 / P3:417 | 49.66 | 160 | 545 | 1.8008163265306123 | 0.962 | 408.3333333333333 | 0.5553037171350861 | 735.3333333333334 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 16:54:56 | 窗口结束：2026-11-06 16:55:16 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 884 | 184 | 561 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 892 | 168 | 321 | 208 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 876 | 160 | 289 | 168 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 912 | 168 | 289 | 184 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 892 | 240 | 513 | 200 | 433 | 不合格 | 噪声波动值超过上限 |
| 6 | 900 | 152 | 545 | 160 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 184 | 200 | 561 |
| 1 | P3 | 176 | 176 | 192 | 449 |
| 2 | P2 | 152 | 168 | 192 | 321 |
| 2 | P3 | 176 | 208 | 224 | 433 |
| 3 | P2 | 160 | 160 | 168 | 289 |
| 3 | P3 | 168 | 168 | 192 | 593 |
| 4 | P2 | 168 | 168 | 176 | 289 |
| 4 | P3 | 184 | 184 | 184 | 385 |
| 5 | P2 | 192 | 240 | 240 | 513 |
| 5 | P3 | 168 | 200 | 200 | 433 |
| 6 | P2 | 152 | 152 | 176 | 545 |
| 6 | P3 | 160 | 160 | 184 | 417 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 16:55:41 | 2026-11-06 16:55:41 | 2026-11-06 16:55:41 | 2026-11-06 16:55:46 | 2026-11-06 16:55:46 | 2026-11-06 16:55:46 | 2026-11-06 16:55:46 | 2026-11-06 16:55:46 | 2026-11-06 16:55:46 | 2026-11-06 16:55:46 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 16:55:41 | 2026-11-06 16:55:41 | 2026-11-06 16:55:41 | 2026-11-06 16:55:46 | 2026-11-06 16:55:46 | 2026-11-06 16:55:46 | 2026-11-06 16:55:46 | 2026-11-06 16:55:46 | 2026-11-06 16:55:46 | 2026-11-06 16:55:46 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 16:55:41 | 2026-11-06 16:55:41 | 2026-11-06 16:55:41 | 2026-11-06 16:55:46 | 2026-11-06 16:55:46 | 2026-11-06 16:55:46 | 2026-11-06 16:55:46 | 2026-11-06 16:55:46 | 2026-11-06 16:55:46 | 2026-11-06 16:55:46 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 16:55:41 | 2026-11-06 16:55:41 | 2026-11-06 16:55:41 | 2026-11-06 16:55:46 | 2026-11-06 16:55:46 | 2026-11-06 16:55:46 | 2026-11-06 16:55:46 | 2026-11-06 16:55:46 | 2026-11-06 16:55:46 | 2026-11-06 16:55:46 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 16:55:41 | 2026-11-06 16:55:41 | 2026-11-06 16:55:41 | 2026-11-06 16:55:46 | 2026-11-06 16:55:46 | 2026-11-06 16:55:46 | 2026-11-06 16:55:46 | 2026-11-06 16:55:46 | 2026-11-06 16:55:46 | 2026-11-06 16:55:46 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 16:55:41 | 2026-11-06 16:55:41 | 2026-11-06 16:55:41 | 2026-11-06 16:55:46 | 2026-11-06 16:55:46 | 2026-11-06 16:55:46 | 2026-11-06 16:55:46 | 2026-11-06 16:55:46 | 2026-11-06 16:55:47 | 2026-11-06 16:55:47 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 156 | 0.8278388278388278 | 0.978 | 30.333333333333332 | 1.2079646017699115 | 25.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 220 | 1.0553962301149595 | 0.967 | 4533 | 0.94751143832594 | 4784.111111111111 | 合格 | 指标正常 |
| 热源检测 | 2 | 152 | 0.849802371541502 | 0.92 | 31.625 | 1.1767441860465115 | 26.875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 216 | 1.6002036808030844 | 0.909 | 1718.375 | 0.6249204473133921 | 2749.75 | 合格 | 指标正常 |
| 热源检测 | 3 | 148 | 0.6324503311258278 | 0.967 | 33.55555555555556 | 1.581151832460733 | 21.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 224 | 1.0150764333123103 | 0.931 | 3699.6666666666665 | 0.9851474895706973 | 3755.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 4 | 156 | 0.665625 | 0.957 | 40 | 1.5023474178403755 | 26.625 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 228 | 1.0034125886603917 | 0.938 | 5604.25 | 0.9965990174939426 | 5623.375 | 合格 | 指标正常 |
| 热源检测 | 5 | 164 | 0.7344632768361582 | 0.957 | 39.333333333333336 | 1.3615384615384616 | 28.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 220 | 1.0008142247260243 | 0.942 | 4544.2 | 0.9991864376965193 | 4547.9 | 合格 | 指标正常 |
| 热源检测 | 6 | 156 | 0.6868327402135231 | 0.966 | 31.22222222222222 | 1.455958549222798 | 21.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 220 | 1.4356235808594735 | 0.959 | 1321.2222222222222 | 0.6965614199519653 | 1896.7777777777778 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 273 | 225.5 | - | 30.333333333333332 | 1.2079646017699115 | 25.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 253 | 215 | - | 31.625 | 1.1767441860465115 | 26.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 302 | 190.5 | - | 33.55555555555556 | 1.581151832460733 | 21.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 319.5 | 213 | - | 40 | 1.5023474178403755 | 26.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 354 | 260 | - | 35.4 | 1.3615384615384616 | 26 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 280.5 | 193 | - | 31.22222222222222 | 1.455958549222798 | 21.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 40797 | 43057 | - | 4533 | 0.94751143832594 | 4784.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 13746.5 | 21997.5 | - | 1718.375 | 0.6249204473133921 | 2749.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 33296.5 | 33799 | - | 3699.6666666666665 | 0.9851474895706973 | 3755.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 44833.5 | 44987 | - | 5604.25 | 0.9965990174939426 | 5623.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 45441.5 | 45478.5 | - | 4544.2 | 0.9991864376965193 | 4547.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11891 | 17071 | - | 1321.2222222222222 | 0.6965614199519653 | 1896.7777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |

