================================================================================================
完成时间：2026-11-06 17:00:22（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793955469719-172 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：152.9秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 16:58:19 | 结束：2026-11-06 16:58:24
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 749ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 749ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 749ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 749ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 749ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 749ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:184 | P2:257 / P3:353 | 56.519 | 180 | 353 | 1.1649297423887588 | 0.935 | 2135 | 0.8584208674674574 | 2487.125 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:184 / P3:184 | P2:289 / P3:561 | 51.347 | 171 | 561 | 1.9289396996189194 | 0.961 | 446.1 | 0.5184195235328297 | 860.5 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:152 | P2:241 / P3:289 | 48.161 | 174 | 289 | 1.1772084939167233 | 0.968 | 1654.125 | 0.8494671973295673 | 1947.25 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:184 / P3:176 | P2:497 / P3:449 | 54.866 | 183 | 497 | 1.0031298904538342 | 0.951 | 923 | 0.9968798751950078 | 925.8888888888889 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:160 / P3:168 | P2:689 / P3:465 | 52.297 | 156.5 | 689 | 1.0156553398058252 | 0.969 | 1831.111111111111 | 0.9845859720396702 | 1859.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:144 | P2:561 / P3:545 | 43.894 | 150.5 | 561 | 1.7418021493524387 | 0.945 | 362.9 | 0.5741180193007436 | 632.1 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 16:58:51 | 窗口结束：2026-11-06 16:59:11 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 868 | 168 | 257 | 184 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 876 | 184 | 289 | 184 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 872 | 176 | 241 | 152 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 856 | 184 | 497 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 884 | 160 | 689 | 168 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 884 | 160 | 561 | 144 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 168 | 257 |
| 1 | P3 | 184 | 184 | 200 | 353 |
| 2 | P2 | 160 | 184 | 192 | 289 |
| 2 | P3 | 160 | 184 | 208 | 561 |
| 3 | P2 | 136 | 176 | 176 | 241 |
| 3 | P3 | 128 | 152 | 160 | 289 |
| 4 | P2 | 184 | 184 | 216 | 497 |
| 4 | P3 | 176 | 176 | 192 | 449 |
| 5 | P2 | 160 | 160 | 184 | 689 |
| 5 | P3 | 128 | 168 | 168 | 465 |
| 6 | P2 | 120 | 160 | 168 | 561 |
| 6 | P3 | 120 | 144 | 168 | 545 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 16:59:36 | 2026-11-06 16:59:36 | 2026-11-06 16:59:36 | 2026-11-06 16:59:42 | 2026-11-06 16:59:42 | 2026-11-06 16:59:42 | 2026-11-06 16:59:42 | 2026-11-06 16:59:42 | 2026-11-06 16:59:42 | 2026-11-06 16:59:42 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 16:59:36 | 2026-11-06 16:59:36 | 2026-11-06 16:59:36 | 2026-11-06 16:59:42 | 2026-11-06 16:59:42 | 2026-11-06 16:59:42 | 2026-11-06 16:59:42 | 2026-11-06 16:59:42 | 2026-11-06 16:59:42 | 2026-11-06 16:59:42 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 16:59:36 | 2026-11-06 16:59:36 | 2026-11-06 16:59:36 | 2026-11-06 16:59:42 | 2026-11-06 16:59:42 | 2026-11-06 16:59:42 | 2026-11-06 16:59:42 | 2026-11-06 16:59:42 | 2026-11-06 16:59:42 | 2026-11-06 16:59:42 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 16:59:36 | 2026-11-06 16:59:36 | 2026-11-06 16:59:36 | 2026-11-06 16:59:42 | 2026-11-06 16:59:42 | 2026-11-06 16:59:42 | 2026-11-06 16:59:42 | 2026-11-06 16:59:42 | 2026-11-06 16:59:42 | 2026-11-06 16:59:42 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 16:59:36 | 2026-11-06 16:59:36 | 2026-11-06 16:59:36 | 2026-11-06 16:59:42 | 2026-11-06 16:59:42 | 2026-11-06 16:59:42 | 2026-11-06 16:59:42 | 2026-11-06 16:59:42 | 2026-11-06 16:59:42 | 2026-11-06 16:59:42 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 16:59:36 | 2026-11-06 16:59:36 | 2026-11-06 16:59:36 | 2026-11-06 16:59:42 | 2026-11-06 16:59:42 | 2026-11-06 16:59:42 | 2026-11-06 16:59:42 | 2026-11-06 16:59:42 | 2026-11-06 16:59:42 | 2026-11-06 16:59:42 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 172 | 0.8825757575757576 | 0.962 | 26.4 | 1.1330472103004292 | 23.3 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 208 | 1.0119282470064688 | 0.903 | 5449.25 | 0.9882123588883348 | 5514.25 | 合格 | 指标正常 |
| 热源检测 | 2 | 172 | 0.684981684981685 | 0.983 | 30.333333333333332 | 1.4598930481283423 | 20.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 208 | 1.5114670764865823 | 0.936 | 1879.7777777777778 | 0.6616088537796723 | 2841.222222222222 | 合格 | 指标正常 |
| 热源检测 | 3 | 172 | 0.720125786163522 | 0.969 | 39.75 | 1.388646288209607 | 28.625 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 212 | 1.1462034558286687 | 0.965 | - | 0.872445458888476 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 176 | 0.6605504587155964 | 0.972 | 19.235294117647058 | 1.5138888888888888 | 12.705882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 0.9990401723007772 | 0.917 | 2512.705882352941 | 1.0009607498535442 | 2510.294117647059 | 合格 | 指标正常 |
| 热源检测 | 5 | 172 | 0.7393162393162394 | 0.975 | 26 | 1.3526011560693643 | 19.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 208 | 0.9901440133577607 | 0.946 | 2695.0625 | 1.0099540940603335 | 2668.5 | 合格 | 指标正常 |
| 热源检测 | 6 | 172 | 0.844106463878327 | 0.951 | 29.22222222222222 | 1.1846846846846846 | 24.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 208 | 1.2651967539427347 | 0.934 | 768.3529411764706 | 0.7903908991891565 | 972.1176470588235 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 264 | 234 | - | 26.4 | 1.1282051282051282 | 23.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 273 | 187 | - | 30.333333333333332 | 1.4598930481283423 | 20.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 317.5 | 228.5 | - | 39.75 | 1.388646288209607 | 28.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 17 | 326.5 | 216 | - | 19.235294117647058 | 1.5138888888888888 | 12.705882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 233.5 | 172.5 | - | 26 | 1.3526011560693643 | 19.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 262.5 | 221.5 | - | 29.22222222222222 | 1.1846846846846846 | 24.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 43593.5 | 44114 | - | 5449.25 | 0.9882123588883348 | 5514.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 16918 | 25570.5 | - | 1879.7777777777778 | 0.6616088537796723 | 2841.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 32871.5 | 37678 | - | - | 0.872445458888476 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 17 | 42716 | 42675 | - | 2512.705882352941 | 1.0009607498535442 | 2510.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16 | 43120.5 | 42696 | - | 2695.0625 | 1.0099540940603335 | 2668.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 13062 | 16525.5 | - | 768.3529411764706 | 0.7903908991891565 | 972.1176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |

