================================================================================================
完成时间：2026-11-06 17:04:18（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793955705079-174 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.0秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 17:02:14 | 结束：2026-11-06 17:02:19
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 749ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 708ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 749ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 708ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 749ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 708ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 749ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 708ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 749ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 708ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 749ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 708ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:200 / P3:176 | P2:401 / P3:353 | 55.592 | 195 | 401 | 0.9937962300167025 | 0.944 | 931.3333333333334 | 1.0062424969987995 | 925.5555555555555 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:184 | P2:577 / P3:529 | 53.565 | 183 | 577 | 2.198375374091492 | 0.938 | 137.58823529411765 | 0.45488136911707505 | 302.47058823529414 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:200 | P2:593 / P3:545 | 52.967 | 181 | 593 | 1.1320617052324369 | 0.958 | 1199.25 | 0.8833440751312034 | 1357.625 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:176 | P2:513 / P3:449 | 54.986 | 178 | 513 | 1.0319048182786787 | 0.944 | 1877.111111111111 | 0.9690816267997476 | 1937 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:152 / P3:160 | P2:465 / P3:385 | 52.145 | 152 | 465 | 1.0814395081077823 | 0.958 | 975.8235294117648 | 0.9246934225195095 | 1055.2941176470588 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:160 | P2:561 / P3:545 | 49.456 | 155.5 | 561 | 2.2607291185971388 | 0.944 | 270.875 | 0.44233517044294757 | 612.375 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 17:02:47 | 窗口结束：2026-11-06 17:03:07 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 816 | 200 | 401 | 176 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 828 | 176 | 577 | 184 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 828 | 176 | 593 | 200 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 836 | 176 | 513 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 824 | 152 | 465 | 160 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 820 | 160 | 561 | 160 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 200 | 200 | 224 | 401 |
| 1 | P3 | 176 | 176 | 184 | 353 |
| 2 | P2 | 160 | 176 | 192 | 577 |
| 2 | P3 | 160 | 184 | 184 | 529 |
| 3 | P2 | 160 | 176 | 184 | 593 |
| 3 | P3 | 184 | 200 | 208 | 545 |
| 4 | P2 | 176 | 176 | 208 | 513 |
| 4 | P3 | 152 | 176 | 176 | 449 |
| 5 | P2 | 152 | 152 | 168 | 465 |
| 5 | P3 | 144 | 160 | 168 | 385 |
| 6 | P2 | 144 | 160 | 168 | 561 |
| 6 | P3 | 152 | 160 | 176 | 545 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 17:03:32 | 2026-11-06 17:03:32 | 2026-11-06 17:03:32 | 2026-11-06 17:03:37 | 2026-11-06 17:03:37 | 2026-11-06 17:03:37 | 2026-11-06 17:03:37 | 2026-11-06 17:03:37 | 2026-11-06 17:03:37 | 2026-11-06 17:03:37 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 17:03:32 | 2026-11-06 17:03:32 | 2026-11-06 17:03:32 | 2026-11-06 17:03:37 | 2026-11-06 17:03:37 | 2026-11-06 17:03:37 | 2026-11-06 17:03:37 | 2026-11-06 17:03:37 | 2026-11-06 17:03:37 | 2026-11-06 17:03:37 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 17:03:32 | 2026-11-06 17:03:32 | 2026-11-06 17:03:32 | 2026-11-06 17:03:37 | 2026-11-06 17:03:37 | 2026-11-06 17:03:37 | 2026-11-06 17:03:37 | 2026-11-06 17:03:37 | 2026-11-06 17:03:37 | 2026-11-06 17:03:37 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 17:03:32 | 2026-11-06 17:03:32 | 2026-11-06 17:03:32 | 2026-11-06 17:03:37 | 2026-11-06 17:03:37 | 2026-11-06 17:03:37 | 2026-11-06 17:03:37 | 2026-11-06 17:03:37 | 2026-11-06 17:03:37 | 2026-11-06 17:03:37 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 17:03:32 | 2026-11-06 17:03:32 | 2026-11-06 17:03:32 | 2026-11-06 17:03:37 | 2026-11-06 17:03:37 | 2026-11-06 17:03:37 | 2026-11-06 17:03:37 | 2026-11-06 17:03:37 | 2026-11-06 17:03:38 | 2026-11-06 17:03:38 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 17:03:32 | 2026-11-06 17:03:32 | 2026-11-06 17:03:32 | 2026-11-06 17:03:37 | 2026-11-06 17:03:37 | 2026-11-06 17:03:37 | 2026-11-06 17:03:37 | 2026-11-06 17:03:37 | 2026-11-06 17:03:38 | 2026-11-06 17:03:38 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 152 | 0.696969696969697 | 0.962 | 15.529411764705882 | 1.434782608695652 | 10.823529411764707 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 184 | 0.9996949574113617 | 0.887 | 2506.8823529411766 | 1.0003051356680124 | 2506.1176470588234 | 合格 | 指标正常 |
| 热源检测 | 2 | 156 | 1.0661764705882353 | 0.928 | 16 | 0.9379310344827586 | 17.058823529411764 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 184 | 1.530871119209475 | 0.94 | 751 | 0.6532228529573338 | 1149.6842105263158 | 合格 | 指标正常 |
| 热源检测 | 3 | 152 | 0.6915254237288135 | 0.909 | 36.875 | 1.446078431372549 | 25.5 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 184 | 1.1089379195169733 | 0.987 | 3892.125 | 0.9017637348315909 | 4316.125 | 合格 | 指标正常 |
| 热源检测 | 4 | 152 | 0.7462235649546828 | 0.944 | 33.1 | 1.3400809716599191 | 24.7 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 184 | 0.9955619684746726 | 0.929 | 4574.1 | 1.0044578154508323 | 4553.8 | 合格 | 指标正常 |
| 热源检测 | 5 | 152 | 0.7434944237918215 | 0.967 | 24.454545454545453 | 1.345 | 18.181818181818183 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 184 | 0.9946199960473441 | 0.929 | 2678.764705882353 | 1.0054091049587142 | 2664.3529411764707 | 合格 | 指标正常 |
| 热源检测 | 6 | 148 | 0.7345679012345679 | 0.955 | 32.4 | 1.361344537815126 | 23.8 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 184 | 1.555246333207973 | 0.932 | 1661.875 | 0.6429849591333365 | 2584.625 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 17 | 264 | 183.5 | - | 15.529411764705882 | 1.434782608695652 | 10.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17 | 271.5 | 289.5 | - | 16 | 0.9379310344827586 | 17.058823529411764 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 295 | 203.5 | - | 36.875 | 1.446078431372549 | 25.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 330.5 | 247 | - | 33.1 | 1.3400809716599191 | 24.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 11 | 268.5 | 200 | - | 24.454545454545453 | 1.345 | 18.181818181818183 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 324 | 238 | - | 32.4 | 1.361344537815126 | 23.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17 | 42617 | 42604 | - | 2506.8823529411766 | 1.0003051356680124 | 2506.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 19 | 14269 | 21844 | - | 751 | 0.6532228529573338 | 1149.6842105263158 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 31137 | 34528.5 | - | 3892.125 | 0.9017637348315909 | 4316.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 10 | 45741 | 45538 | - | 4574.1 | 1.0044578154508323 | 4553.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 45538.5 | 45294 | - | 2678.764705882353 | 1.0054091049587142 | 2664.3529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 13294.5 | 20677 | - | 1661.875 | 0.6429849591333365 | 2584.625 | 在线、无火警、无故障、光源就绪、同步正常 |

