================================================================================================
完成时间：2026-11-06 17:07:56（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793955923920-176 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.1秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 17:05:54 | 结束：2026-11-06 17:05:59
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:160 / P3:160 | P2:497 / P3:417 | 47.323 | 157.5 | 497 | 0.9969148871816587 | 0.969 | 1836.7777777777778 | 1.0030946601941748 | 1831.111111111111 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:184 / P3:152 | P2:561 / P3:481 | 51.814 | 185 | 561 | 1.9613556519942137 | 0.962 | 537.6666666666666 | 0.5098514382046149 | 1054.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:168 | P2:545 / P3:497 | 44.193 | 160 | 545 | 1.2136110078095947 | 0.942 | 1493.888888888889 | 0.8239872525586811 | 1813 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:168 | P2:545 / P3:593 | 50.074 | 160 | 593 | 0.9632411973850212 | 0.965 | 1937.5555555555557 | 1.0381615764719891 | 1866.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:176 | P2:319 / P3:209 | 49.921 | 145.5 | 319 | 0.9837868805499856 | 0.966 | 1939.4444444444443 | 1.0164803167947822 | 1908 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:144 | P2:545 / P3:609 | 49.004 | 147.5 | 609 | 1.6636221294363256 | 0.956 | 425.77777777777777 | 0.6010980392156863 | 708.3333333333334 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 17:06:26 | 窗口结束：2026-11-06 17:06:46 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 872 | 160 | 497 | 160 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 864 | 184 | 561 | 152 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 856 | 176 | 545 | 168 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 880 | 160 | 545 | 168 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 872 | 168 | 319 | 176 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 868 | 152 | 545 | 144 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 128 | 160 | 184 | 497 |
| 1 | P3 | 136 | 160 | 184 | 417 |
| 2 | P2 | 144 | 184 | 184 | 561 |
| 2 | P3 | 128 | 152 | 160 | 481 |
| 3 | P2 | 168 | 176 | 184 | 545 |
| 3 | P3 | 168 | 168 | 192 | 497 |
| 4 | P2 | 144 | 160 | 176 | 545 |
| 4 | P3 | 144 | 168 | 168 | 593 |
| 5 | P2 | 152 | 168 | 184 | 319 |
| 5 | P3 | 152 | 176 | 176 | 209 |
| 6 | P2 | 152 | 152 | 168 | 545 |
| 6 | P3 | 144 | 144 | 160 | 609 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 17:07:11 | 2026-11-06 17:07:11 | 2026-11-06 17:07:11 | 2026-11-06 17:07:16 | 2026-11-06 17:07:16 | 2026-11-06 17:07:16 | 2026-11-06 17:07:16 | 2026-11-06 17:07:16 | 2026-11-06 17:07:16 | 2026-11-06 17:07:16 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 17:07:11 | 2026-11-06 17:07:11 | 2026-11-06 17:07:11 | 2026-11-06 17:07:16 | 2026-11-06 17:07:16 | 2026-11-06 17:07:16 | 2026-11-06 17:07:16 | 2026-11-06 17:07:16 | 2026-11-06 17:07:16 | 2026-11-06 17:07:16 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 17:07:11 | 2026-11-06 17:07:11 | 2026-11-06 17:07:11 | 2026-11-06 17:07:16 | 2026-11-06 17:07:16 | 2026-11-06 17:07:16 | 2026-11-06 17:07:16 | 2026-11-06 17:07:16 | 2026-11-06 17:07:16 | 2026-11-06 17:07:16 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 17:07:11 | 2026-11-06 17:07:11 | 2026-11-06 17:07:11 | 2026-11-06 17:07:16 | 2026-11-06 17:07:16 | 2026-11-06 17:07:16 | 2026-11-06 17:07:16 | 2026-11-06 17:07:16 | 2026-11-06 17:07:16 | 2026-11-06 17:07:16 | 1 | - |
| 5 | 模式切换成功 | 2026-11-06 17:07:52 | 2026-11-06 17:07:52 | 2026-11-06 17:07:52 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-06 17:07:52 | 2026-11-06 17:07:52 | 2026-11-06 17:07:52 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 144 | 0.6204620462046204 | 0.962 | 33.666666666666664 | 1.6117021276595744 | 20.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 200 | 1.0069296757389663 | 0.972 | 4649.888888888889 | 0.9931180141911293 | 4682.111111111111 | 合格 | 指标正常 |
| 热源检测 | 2 | 140 | 0.7325102880658436 | 0.951 | 30.375 | 1.3651685393258426 | 22.25 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 204 | 1.6165251187562977 | 0.973 | 1736.75 | 0.6186108637577916 | 2807.5 | 合格 | 指标正常 |
| 热源检测 | 3 | 144 | 0.8191881918819188 | 0.943 | 30.11111111111111 | 1.2207207207207207 | 24.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 208 | 1.114864864864865 | 0.918 | 3321.777777777778 | 0.896969696969697 | 3703.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 4 | 140 | 0.8566775244299675 | 0.979 | 34.111111111111114 | 1.167300380228137 | 29.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 1.0029359410037681 | 0.932 | 4806.333333333333 | 0.9970726535128158 | 4820.444444444444 | 合格 | 指标正常 |
| 热源检测 | 5 | 140 | 0.732484076433121 | 0.983 | 34.888888888888886 | 1.3652173913043477 | 25.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 208 | 1.0057266850099547 | 0.941 | 4967 | 0.9943059231744479 | 4995.444444444444 | 合格 | 指标正常 |
| 热源检测 | 6 | 144 | 0.7867647058823529 | 0.959 | 30.22222222222222 | 1.2710280373831775 | 23.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 204 | 1.2582145536384095 | 0.93 | 1333 | 0.7947770093012163 | 1677.2 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 302.5 | 188 | - | 33.666666666666664 | 1.6117021276595744 | 20.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 242.5 | 178 | - | 30.375 | 1.3651685393258426 | 22.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 270.5 | 222 | - | 30.11111111111111 | 1.2207207207207207 | 24.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 307 | 262.5 | - | 34.111111111111114 | 1.167300380228137 | 29.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 313.5 | 230 | - | 34.888888888888886 | 1.3652173913043477 | 25.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 272 | 214 | - | 30.22222222222222 | 1.2710280373831775 | 23.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 41848.5 | 42138.5 | - | 4649.888888888889 | 0.9931180141911293 | 4682.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 13894 | 22459.5 | - | 1736.75 | 0.6186108637577916 | 2807.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 29896 | 33330 | - | 3321.777777777778 | 0.896969696969697 | 3703.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43256.5 | 43383.5 | - | 4806.333333333333 | 0.9970726535128158 | 4820.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44702.5 | 44958.5 | - | 4967 | 0.9943059231744479 | 4995.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 13329.5 | 16772 | - | 1333 | 0.7947770093012163 | 1677.2 | 在线、无火警、无故障、光源就绪、同步正常 |

