================================================================================================
完成时间：2026-11-06 17:51:21（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793958528692-180 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.0秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 17:49:19 | 结束：2026-11-06 17:49:24
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:176 | P2:513 / P3:561 | 54.658 | 183 | 561 | 1.3152709359605912 | 0.954 | 649.6 | 0.7602996254681648 | 854.4 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:192 / P3:176 | P2:641 / P3:737 | 49.764 | 167.5 | 737 | 1.5609137055837563 | 0.953 | 46.35294117647059 | 0.640650406504065 | 72.3529411764706 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:168 | P2:273 / P3:257 | 51.762 | 164 | 273 | 1.1954137587238285 | 0.966 | 222.88888888888889 | 0.8365304420350292 | 266.44444444444446 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:168 / P3:184 | P2:273 / P3:465 | 55.653 | 185 | 465 | 0.9712921803490485 | 0.816 | 5074.111111111111 | 1.0295563170709712 | 4928.444444444444 | 0 | 一致性低于下限 |
| 5 | 1 | A类合格 | P2:176 / P3:184 | P2:625 / P3:625 | 53.992 | 156.5 | 625 | 1.3440029433406917 | 0.955 | 1208 | 0.744045989597591 | 1623.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:152 | P2:641 / P3:737 | 48.823 | 150 | 737 | 1.7079276773296246 | 0.967 | 89.875 | 0.5855048859934854 | 153.5 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 17:49:51 | 窗口结束：2026-11-06 17:50:10 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 940 | 184 | 513 | 176 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 932 | 192 | 641 | 176 | 737 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 920 | 168 | 273 | 168 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 940 | 168 | 273 | 184 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 912 | 176 | 625 | 184 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 920 | 152 | 641 | 152 | 737 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 176 | 184 | 208 | 513 |
| 1 | P3 | 160 | 176 | 200 | 561 |
| 2 | P2 | 144 | 192 | 192 | 641 |
| 2 | P3 | 136 | 176 | 184 | 737 |
| 3 | P2 | 160 | 168 | 176 | 273 |
| 3 | P3 | 168 | 168 | 184 | 257 |
| 4 | P2 | 128 | 168 | 168 | 273 |
| 4 | P3 | 176 | 184 | 200 | 465 |
| 5 | P2 | 136 | 176 | 192 | 625 |
| 5 | P3 | 160 | 184 | 200 | 625 |
| 6 | P2 | 152 | 152 | 176 | 641 |
| 6 | P3 | 152 | 152 | 160 | 737 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-06 17:51:17 | 2026-11-06 17:51:17 | 2026-11-06 17:51:17 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-06 17:51:17 | 2026-11-06 17:51:17 | 2026-11-06 17:51:17 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-06 17:51:17 | 2026-11-06 17:51:17 | 2026-11-06 17:51:17 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-06 17:50:36 | 2026-11-06 17:50:36 | 2026-11-06 17:50:36 | 2026-11-06 17:50:41 | 2026-11-06 17:50:41 | 2026-11-06 17:50:41 | 2026-11-06 17:50:41 | 2026-11-06 17:50:41 | 2026-11-06 17:50:41 | 2026-11-06 17:50:41 | 1 | - |
| 5 | 模式切换成功 | 2026-11-06 17:51:17 | 2026-11-06 17:51:17 | 2026-11-06 17:51:17 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-06 17:51:17 | 2026-11-06 17:51:17 | 2026-11-06 17:51:17 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 180 | 0.7186147186147186 | 0.939 | 25.666666666666668 | 1.391566265060241 | 18.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 140 | 1.019967118587529 | 0.988 | 4663.222222222223 | 0.9804237624687551 | 4756.333333333333 | 合格 | 指标正常 |
| 热源检测 | 2 | 172 | 0.7414634146341463 | 0.955 | 11.38888888888889 | 1.3486842105263157 | 8.444444444444445 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 148 | 1.612230215827338 | 0.96 | 654.1176470588235 | 0.6202588130298974 | 1054.5882352941176 | 合格 | 指标正常 |
| 热源检测 | 3 | 176 | 0.7161016949152542 | 0.953 | 21.454545454545453 | 1.3964497041420119 | 15.363636363636363 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 120 | 1.176027006883248 | 0.996 | 2534.3333333333335 | 0.8503206084103788 | 2980.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 4 | 176 | 0.7037037037037037 | 0.945 | 30 | 1.4210526315789473 | 21.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 216 | 0.9712921803490485 | 0.699 | 5074.111111111111 | 1.0295563170709712 | 4928.444444444444 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 热源检测 | 5 | 176 | 0.8647342995169082 | 0.946 | 12.9375 | 1.1564245810055866 | 11.1875 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 144 | 1.0403441582288442 | 0.946 | 4235.777777777777 | 0.9612203731719616 | 4406.666666666667 | 合格 | 指标正常 |
| 热源检测 | 6 | 180 | 0.8220338983050848 | 0.975 | 29.5 | 1.2164948453608246 | 24.25 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 144 | 1.5776141055685748 | 0.981 | 1120.125 | 0.6338685718327792 | 1767.125 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 231 | 166 | - | 25.666666666666668 | 1.391566265060241 | 18.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 18 | 205 | 151.5 | - | 11.38888888888889 | 1.3486842105263157 | 8.444444444444445 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10.5 | 235.5 | 169 | - | 21.454545454545453 | 1.3964497041420119 | 15.363636363636363 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 269.5 | 190 | - | 30 | 1.4210526315789473 | 21.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16 | 207 | 178.5 | - | 12.9375 | 1.1564245810055866 | 11.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 236 | 194 | - | 29.5 | 1.2164948453608246 | 24.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41968.5 | 42806.5 | - | 4663.222222222223 | 0.9804237624687551 | 4756.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 11120 | 17928 | - | 654.1176470588235 | 0.6202588130298974 | 1054.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 22809 | 26824 | - | 2534.3333333333335 | 0.8503206084103788 | 2980.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45666.5 | 44355.5 | - | 5074.111111111111 | 1.0295563170709712 | 4928.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 38122 | 39660 | - | 4235.777777777777 | 0.9612203731719616 | 4406.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 8961 | 14136.5 | - | 1120.125 | 0.6338685718327792 | 1767.125 | 在线、无火警、无故障、光源就绪、同步正常 |

