================================================================================================
完成时间：2026-11-06 17:55:23（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793958770945-182 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.7秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 17:53:22 | 结束：2026-11-06 17:53:26
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:160 | P2:401 / P3:449 | 48.781 | 158.5 | 449 | 1.0373341375150784 | 0.974 | 2072.5 | 0.9640095354381069 | 2149.875 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:184 | P2:305 / P3:353 | 54.428 | 168 | 353 | 1.9924044623783528 | 0.96 | 526.625 | 0.5019061234214915 | 1049.25 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:184 / P3:176 | P2:545 / P3:401 | 53.189 | 196 | 545 | 1.2274826789838338 | 0.974 | 952.6 | 0.8146754468485419 | 1169.3 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:184 / P3:168 | P2:289 / P3:337 | 54.92 | 187.5 | 337 | 1.0588910364822421 | 0.957 | 1655.6 | 0.9443842336432605 | 1753.1 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:240 / P3:200 | P2:449 / P3:401 | 58.804 | 207.5 | 449 | 1.0438984629715882 | 0.945 | 1908.4444444444443 | 0.9579475738984942 | 1992.2222222222222 | 0 | P2 噪声波动值超过上限；P2RAW滚动10秒波动 240 > B上限 220 |
| 6 | 1 | B类合格 | P2:208 / P3:176 | P2:689 / P3:529 | 54.496 | 203 | 689 | 2.195483415666902 | 0.959 | 166.7058823529412 | 0.45548055287688843 | 366 | 0 | P2 噪声波动值超过上限 |

噪声采集诊断
窗口开始：2026-11-06 17:53:52 | 窗口结束：2026-11-06 17:54:12 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 948 | 168 | 401 | 160 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 912 | 176 | 305 | 184 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 936 | 184 | 545 | 176 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 936 | 184 | 289 | 168 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 932 | 240 | 449 | 200 | 401 | 不合格 | 噪声波动值超过上限 |
| 6 | 932 | 208 | 689 | 176 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 168 | 168 | 401 |
| 1 | P3 | 160 | 160 | 168 | 449 |
| 2 | P2 | 160 | 176 | 184 | 305 |
| 2 | P3 | 168 | 184 | 192 | 353 |
| 3 | P2 | 184 | 184 | 192 | 545 |
| 3 | P3 | 176 | 176 | 184 | 401 |
| 4 | P2 | 160 | 184 | 184 | 289 |
| 4 | P3 | 160 | 168 | 184 | 337 |
| 5 | P2 | 192 | 240 | 240 | 449 |
| 5 | P3 | 160 | 200 | 216 | 401 |
| 6 | P2 | 152 | 208 | 208 | 689 |
| 6 | P3 | 168 | 176 | 192 | 529 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 17:54:38 | 2026-11-06 17:54:38 | 2026-11-06 17:54:38 | 2026-11-06 17:54:43 | 2026-11-06 17:54:43 | 2026-11-06 17:54:43 | 2026-11-06 17:54:43 | 2026-11-06 17:54:43 | 2026-11-06 17:54:43 | 2026-11-06 17:54:43 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 17:54:38 | 2026-11-06 17:54:38 | 2026-11-06 17:54:38 | 2026-11-06 17:54:43 | 2026-11-06 17:54:43 | 2026-11-06 17:54:43 | 2026-11-06 17:54:43 | 2026-11-06 17:54:43 | 2026-11-06 17:54:43 | 2026-11-06 17:54:43 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 17:54:38 | 2026-11-06 17:54:38 | 2026-11-06 17:54:38 | 2026-11-06 17:54:43 | 2026-11-06 17:54:43 | 2026-11-06 17:54:43 | 2026-11-06 17:54:43 | 2026-11-06 17:54:43 | 2026-11-06 17:54:43 | 2026-11-06 17:54:43 | 1 | - |
| 4 | 模式切换成功 | 2026-11-06 17:55:18 | 2026-11-06 17:55:18 | 2026-11-06 17:55:18 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-11-06 17:54:38 | 2026-11-06 17:54:38 | 2026-11-06 17:54:38 | 2026-11-06 17:54:43 | 2026-11-06 17:54:43 | 2026-11-06 17:54:43 | 2026-11-06 17:54:43 | 2026-11-06 17:54:43 | 2026-11-06 17:54:43 | 2026-11-06 17:54:43 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 17:54:38 | 2026-11-06 17:54:38 | 2026-11-06 17:54:38 | 2026-11-06 17:54:43 | 2026-11-06 17:54:43 | 2026-11-06 17:54:43 | 2026-11-06 17:54:43 | 2026-11-06 17:54:43 | 2026-11-06 17:54:43 | 2026-11-06 17:54:43 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 188 | 0.7479338842975206 | 0.978 | 30.25 | 1.3370165745856353 | 22.625 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 208 | 0.9990686959292209 | 0.973 | 5100.375 | 1.0009321722065498 | 5095.625 | 合格 | 指标正常 |
| 热源检测 | 2 | 184 | 0.995 | 0.968 | 25 | 1.0050251256281406 | 24.875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 204 | 1.5270330795316398 | 0.937 | 1953.625 | 0.6548646610240509 | 2983.25 | 合格 | 指标正常 |
| 热源检测 | 3 | 188 | 0.8048780487804879 | 0.968 | 30.75 | 1.2424242424242424 | 24.75 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 208 | 1.1599477609375537 | 0.966 | 3233 | 0.8621077893988326 | 3750.1111111111113 | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 0.7023809523809523 | 0.946 | 28 | 1.423728813559322 | 19.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 128 | 1.0051896584261182 | 0.945 | 4710.222222222223 | 0.9948371350793204 | 4734.666666666667 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 0.6829268292682927 | 0.935 | 27.333333333333332 | 1.4642857142857142 | 18.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 208 | 0.9972298559964824 | 0.948 | 5053.888888888889 | 1.002777839017615 | 5039.888888888889 | 合格 | 指标正常 |
| 热源检测 | 6 | 184 | 0.7405857740585774 | 0.965 | 14.058823529411764 | 1.3502824858757063 | 10.411764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 212 | 1.558662157083803 | 0.943 | 782.6470588235294 | 0.6415758510946089 | 1219.8823529411766 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 242 | 180.5 | - | 30.25 | 1.3370165745856353 | 22.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 199.5 | 198.5 | - | 25 | 1.0050251256281406 | 24.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 245.5 | 197.5 | - | 30.75 | 1.2424242424242424 | 24.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 251.5 | 177 | - | 28 | 1.423728813559322 | 19.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 246 | 168 | - | 27.333333333333332 | 1.4642857142857142 | 18.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 17 | 238.5 | 177 | - | 14.058823529411764 | 1.3502824858757063 | 10.411764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 40802.5 | 40765 | - | 5100.375 | 1.0009321722065498 | 5095.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 15629 | 23865.5 | - | 1953.625 | 0.6548646610240509 | 2983.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 29097 | 33750.5 | - | 3233 | 0.8621077893988326 | 3750.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42391.5 | 42611.5 | - | 4710.222222222223 | 0.9948371350793204 | 4734.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 45485 | 45358.5 | - | 5053.888888888889 | 1.002777839017615 | 5039.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 13304.5 | 20738 | - | 782.6470588235294 | 0.6415758510946089 | 1219.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |

