================================================================================================
完成时间：2026-11-06 17:59:09（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793958996235-184 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.2秒 | 设备：6（A 4 / B 2 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 17:57:07 | 结束：2026-11-06 17:57:11
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 778ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 778ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 778ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 778ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 778ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 778ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:192 | P2:561 / P3:481 | 52.526 | 189 | 561 | 1.0176668211306765 | 0.966 | 1918.2222222222222 | 0.9826398770561785 | 1952.111111111111 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:208 / P3:216 | P2:529 / P3:561 | 55.796 | 201 | 561 | 2.5538304912191396 | 0.946 | 392.9 | 0.39156866653378514 | 1003.4 | 0 | P2 噪声波动值超过上限 |
| 3 | 1 | A类合格 | P2:176 / P3:184 | P2:289 / P3:241 | 53.668 | 162.5 | 289 | 1.126848736207841 | 0.952 | 1419.888888888889 | 0.8874305555555555 | 1600 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:160 / P3:152 | P2:497 / P3:753 | 44.147 | 152.5 | 753 | 1.0468245752907508 | 0.952 | 1824.7777777777778 | 0.9552698929734761 | 1910.2222222222222 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:168 / P3:152 | P2:353 / P3:385 | 51.869 | 167.5 | 385 | 1.0192228315348781 | 0.953 | 1884.3333333333333 | 0.9811397165172114 | 1920.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:200 | P2:529 / P3:449 | 57.471 | 194 | 529 | 2.222760290556901 | 0.932 | 367.1111111111111 | 0.44989106753812635 | 816 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 17:57:38 | 窗口结束：2026-11-06 17:57:58 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 864 | 168 | 561 | 192 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 828 | 208 | 529 | 216 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 860 | 176 | 289 | 184 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 848 | 160 | 497 | 152 | 753 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 808 | 168 | 353 | 152 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 816 | 168 | 529 | 200 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 168 | 168 | 561 |
| 1 | P3 | 144 | 192 | 192 | 481 |
| 2 | P2 | 176 | 208 | 208 | 529 |
| 2 | P3 | 176 | 216 | 216 | 561 |
| 3 | P2 | 160 | 176 | 176 | 289 |
| 3 | P3 | 144 | 184 | 184 | 241 |
| 4 | P2 | 128 | 160 | 184 | 497 |
| 4 | P3 | 136 | 152 | 176 | 753 |
| 5 | P2 | 168 | 168 | 184 | 353 |
| 5 | P3 | 152 | 152 | 176 | 385 |
| 6 | P2 | 144 | 168 | 176 | 529 |
| 6 | P3 | 192 | 200 | 224 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-06 17:59:04 | 2026-11-06 17:59:04 | 2026-11-06 17:59:04 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-06 17:58:23 | 2026-11-06 17:58:23 | 2026-11-06 17:58:23 | 2026-11-06 17:58:28 | 2026-11-06 17:58:28 | 2026-11-06 17:58:28 | 2026-11-06 17:58:28 | 2026-11-06 17:58:28 | 2026-11-06 17:58:28 | 2026-11-06 17:58:28 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 17:58:23 | 2026-11-06 17:58:23 | 2026-11-06 17:58:23 | 2026-11-06 17:58:28 | 2026-11-06 17:58:28 | 2026-11-06 17:58:28 | 2026-11-06 17:58:28 | 2026-11-06 17:58:28 | 2026-11-06 17:58:28 | 2026-11-06 17:58:28 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 17:58:23 | 2026-11-06 17:58:23 | 2026-11-06 17:58:23 | 2026-11-06 17:58:28 | 2026-11-06 17:58:28 | 2026-11-06 17:58:28 | 2026-11-06 17:58:28 | 2026-11-06 17:58:28 | 2026-11-06 17:58:28 | 2026-11-06 17:58:28 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 17:58:23 | 2026-11-06 17:58:23 | 2026-11-06 17:58:23 | 2026-11-06 17:58:28 | 2026-11-06 17:58:28 | 2026-11-06 17:58:28 | 2026-11-06 17:58:28 | 2026-11-06 17:58:28 | 2026-11-06 17:58:28 | 2026-11-06 17:58:28 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 17:58:23 | 2026-11-06 17:58:23 | 2026-11-06 17:58:23 | 2026-11-06 17:58:28 | 2026-11-06 17:58:28 | 2026-11-06 17:58:28 | 2026-11-06 17:58:28 | 2026-11-06 17:58:28 | 2026-11-06 17:58:28 | 2026-11-06 17:58:28 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 136 | 0.746606334841629 | 0.937 | 13 | 1.3393939393939394 | 9.705882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 176 | 1.0092652645233022 | 0.961 | 2698.25 | 0.9908197925273111 | 2723.25 | 合格 | 指标正常 |
| 热源检测 | 2 | 144 | 0.9322916666666666 | 0.971 | 21.333333333333332 | 1.0726256983240223 | 19.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 180 | 1.927933573554755 | 0.923 | 1418.4444444444443 | 0.5186900698846091 | 2734.6666666666665 | 合格 | 指标正常 |
| 热源检测 | 3 | 136 | 0.7245283018867924 | 0.946 | 29.444444444444443 | 1.3802083333333333 | 21.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 184 | 1.106336705440406 | 0.934 | 3371.8888888888887 | 0.903883957824507 | 3730.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 4 | 140 | 0.65625 | 0.946 | 32 | 1.5238095238095237 | 21 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 184 | 0.996624807663672 | 0.94 | 4477.111111111111 | 1.0033866228397827 | 4462 | 合格 | 指标正常 |
| 热源检测 | 5 | 140 | 0.7786885245901639 | 0.935 | 27.11111111111111 | 1.2842105263157895 | 21.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 180 | 0.9995398914143738 | 0.942 | 4829.777777777777 | 1.0004603203829865 | 4827.555555555556 | 合格 | 指标正常 |
| 热源检测 | 6 | 140 | 0.6996197718631179 | 0.935 | 26.3 | 1.4293478260869565 | 18.4 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 180 | 1.5240427790023676 | 0.916 | 1113.5454545454545 | 0.656149560745661 | 1697.090909090909 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16.5 | 220.5 | 164.5 | - | 13 | 1.3393939393939394 | 9.705882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 191.5 | 179 | - | 21.333333333333332 | 1.0726256983240223 | 19.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 265 | 191.5 | - | 29.444444444444443 | 1.3802083333333333 | 21.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 287.5 | 189 | - | 32 | 1.5238095238095237 | 21 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 244 | 189.5 | - | 27.11111111111111 | 1.2842105263157895 | 21.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 263 | 184 | - | 26.3 | 1.4293478260869565 | 18.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16 | 44903.5 | 45261 | - | 2806.5 | 0.9921124146616292 | 2828.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14516 | 26293 | - | 1612.888888888889 | 0.5520861065682882 | 2921.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 30347 | 33574 | - | 3371.8888888888887 | 0.903883957824507 | 3730.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42872 | 42607.5 | - | 4763.555555555556 | 1.0061960195268493 | 4734.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45386.5 | 45373 | - | 5043 | 1.0003085535450598 | 5041.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 10.5 | 12758.5 | 19537 | - | 1159.909090909091 | 0.6530685366228183 | 1776.090909090909 | 在线、无火警、无故障、光源就绪、同步正常 |

