================================================================================================
完成时间：2026-11-06 18:03:19（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793959246590-186 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.2秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 18:01:17 | 结束：2026-11-06 18:01:21
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 775ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 775ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 775ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 775ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 775ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 775ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:200 / P3:184 | P2:497 / P3:561 | 55.653 | 184 | 561 | 0.9929163787145819 | 0.958 | 2170.5 | 1.007134156951453 | 2155.125 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:160 | P2:401 / P3:657 | 44.796 | 167 | 657 | 2.2160467128027683 | 0.956 | 513.7777777777778 | 0.45125402556845906 | 1138.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:176 | P2:417 / P3:449 | 55.159 | 184.5 | 449 | 1.478237506716819 | 0.957 | 1033.888888888889 | 0.6764812795347146 | 1528.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:176 | P2:513 / P3:513 | 55.167 | 179.5 | 513 | 0.9647927639111519 | 0.967 | 1940.888888888889 | 1.0364920192250637 | 1872.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:200 | P2:449 / P3:369 | 53.756 | 194.5 | 449 | 0.9968513119533527 | 0.957 | 2143.75 | 1.0031586335985025 | 2137 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:184 / P3:200 | P2:529 / P3:705 | 53.203 | 203 | 705 | 1.8240519303040656 | 0.952 | 365.875 | 0.5482300056190298 | 667.375 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-06 18:01:48 | 窗口结束：2026-11-06 18:02:08 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 888 | 200 | 497 | 184 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 932 | 168 | 401 | 160 | 657 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 900 | 160 | 417 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 916 | 176 | 513 | 176 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 896 | 184 | 449 | 200 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 912 | 184 | 529 | 200 | 705 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 200 | 200 | 216 | 497 |
| 1 | P3 | 184 | 184 | 216 | 561 |
| 2 | P2 | 112 | 168 | 168 | 401 |
| 2 | P3 | 120 | 160 | 160 | 657 |
| 3 | P2 | 160 | 160 | 160 | 417 |
| 3 | P3 | 176 | 176 | 176 | 449 |
| 4 | P2 | 160 | 176 | 176 | 513 |
| 4 | P3 | 152 | 176 | 176 | 513 |
| 5 | P2 | 176 | 184 | 200 | 449 |
| 5 | P3 | 152 | 200 | 200 | 369 |
| 6 | P2 | 136 | 184 | 200 | 529 |
| 6 | P3 | 144 | 200 | 224 | 705 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 18:02:33 | 2026-11-06 18:02:33 | 2026-11-06 18:02:33 | 2026-11-06 18:02:39 | 2026-11-06 18:02:39 | 2026-11-06 18:02:39 | 2026-11-06 18:02:39 | 2026-11-06 18:02:39 | 2026-11-06 18:02:39 | 2026-11-06 18:02:39 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 18:02:33 | 2026-11-06 18:02:33 | 2026-11-06 18:02:33 | 2026-11-06 18:02:39 | 2026-11-06 18:02:39 | 2026-11-06 18:02:39 | 2026-11-06 18:02:39 | 2026-11-06 18:02:39 | 2026-11-06 18:02:39 | 2026-11-06 18:02:39 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 18:02:34 | 2026-11-06 18:02:34 | 2026-11-06 18:02:34 | 2026-11-06 18:02:39 | 2026-11-06 18:02:39 | 2026-11-06 18:02:39 | 2026-11-06 18:02:39 | 2026-11-06 18:02:39 | 2026-11-06 18:02:39 | 2026-11-06 18:02:39 | 1 | - |
| 4 | 模式切换成功 | 2026-11-06 18:03:14 | 2026-11-06 18:03:14 | 2026-11-06 18:03:14 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-11-06 18:02:34 | 2026-11-06 18:02:34 | 2026-11-06 18:02:34 | 2026-11-06 18:02:39 | 2026-11-06 18:02:39 | 2026-11-06 18:02:39 | 2026-11-06 18:02:39 | 2026-11-06 18:02:39 | 2026-11-06 18:02:39 | 2026-11-06 18:02:39 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 18:02:34 | 2026-11-06 18:02:34 | 2026-11-06 18:02:34 | 2026-11-06 18:02:39 | 2026-11-06 18:02:39 | 2026-11-06 18:02:39 | 2026-11-06 18:02:39 | 2026-11-06 18:02:39 | 2026-11-06 18:02:39 | 2026-11-06 18:02:39 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 0.8632075471698113 | 0.97 | 26.5 | 1.1584699453551912 | 22.875 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 220 | 0.9725414326006386 | 0.925 | 5362.625 | 1.028233827864727 | 5215.375 | 合格 | 指标正常 |
| 热源检测 | 2 | 184 | 0.8225806451612904 | 0.971 | 20.666666666666668 | 1.2156862745098038 | 17 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 212 | 1.7578765942778352 | 0.939 | 1611.6666666666667 | 0.5688681465212958 | 2833.1111111111113 | 合格 | 指标正常 |
| 热源检测 | 3 | 188 | 0.7407407407407407 | 0.964 | 30 | 1.35 | 22.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 220 | 1.2809318849491016 | 0.935 | 3252.6666666666665 | 0.7806816363539388 | 4166.444444444444 | 合格 | 指标正常 |
| 热源检测 | 4 | 188 | 0.7820069204152249 | 0.961 | 32.111111111111114 | 1.2787610619469028 | 25.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 116 | 1.015206739961759 | 0.98 | 3042.909090909091 | 0.9850210411700656 | 3089.181818181818 | 合格 | 指标正常 |
| 热源检测 | 5 | 188 | 0.8991596638655462 | 0.959 | 29.75 | 1.1121495327102804 | 26.75 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 212 | 0.9973383326389853 | 0.94 | 5400.75 | 1.00266877074099 | 5386.375 | 合格 | 指标正常 |
| 热源检测 | 6 | 188 | 0.6614785992217899 | 0.952 | 32.125 | 1.511764705882353 | 21.25 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 220 | 1.5634513824168996 | 0.951 | 1609.5 | 0.6396105508916596 | 2516.375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 212 | 183 | - | 26.5 | 1.1584699453551912 | 22.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 186 | 152.5 | - | 20.666666666666668 | 1.2156862745098038 | 17 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 269.5 | 200 | - | 30 | 1.35 | 22.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 289 | 225.5 | - | 32.111111111111114 | 1.2787610619469028 | 25.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 238 | 214 | - | 29.75 | 1.1121495327102804 | 26.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 256.5 | 170 | - | 32.125 | 1.511764705882353 | 21.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 44648 | 43581 | - | 5581 | 1.0244831463252335 | 5447.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 16301 | 27708.5 | - | 1811.2222222222222 | 0.5882926125085712 | 3078.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 29274 | 37497.5 | - | 3252.6666666666665 | 0.7806816363539388 | 4166.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 10.5 | 33729 | 34353 | - | 3066.2727272727275 | 0.9818356475416994 | 3123 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 45046 | 44895 | - | 5630.75 | 1.0033634034970487 | 5611.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 12876 | 20131 | - | 1609.5 | 0.6396105508916596 | 2516.375 | 在线、无火警、无故障、光源就绪、同步正常 |

