================================================================================================
完成时间：2026-11-06 18:06:58（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793959465415-188 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.9秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-06 18:05:08 | 结束：2026-11-06 18:05:16
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 722ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 722ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 722ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 722ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 722ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | FAIL | FAIL | FAIL | FAIL |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:176 | P2:385 / P3:545 | 54.72 | 180.5 | 545 | 1.0222286878091358 | 0.956 | 2148.125 | 0.978254682074344 | 2195.875 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:184 / P3:184 | P2:369 / P3:465 | 55.739 | 183 | 465 | 2.2622124863088717 | 0.949 | 507.22222222222223 | 0.44204512443110294 | 1147.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:176 | P2:529 / P3:609 | 52.439 | 182 | 609 | 1.2331820057779612 | 0.963 | 1346.111111111111 | 0.8109103078982597 | 1660 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 5 | 1 | B类合格 | P2:128 / P3:128 | P2:577 / P3:689 | 36.566 | 136 | 689 | 1.008393564933551 | 0.953 | 1906.2222222222222 | 0.9916763005780347 | 1922.2222222222222 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:152 / P3:152 | P2:385 / P3:353 | 44.318 | 146.5 | 385 | 2.244758777469058 | 0.954 | 439.8888888888889 | 0.445482164960054 | 987.4444444444445 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 18:05:27 | 窗口结束：2026-11-06 18:05:47 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 892 | 168 | 385 | 176 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 924 | 184 | 369 | 184 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 896 | 176 | 529 | 176 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 5 | 856 | 128 | 577 | 128 | 689 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 876 | 152 | 385 | 152 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 176 | 385 |
| 1 | P3 | 168 | 176 | 192 | 545 |
| 2 | P2 | 184 | 184 | 208 | 369 |
| 2 | P3 | 160 | 184 | 208 | 465 |
| 3 | P2 | 176 | 176 | 176 | 529 |
| 3 | P3 | 160 | 176 | 184 | 609 |
| 4 | P2 | - | - | - | - |
| 4 | P3 | - | - | - | - |
| 5 | P2 | 120 | 128 | 160 | 577 |
| 5 | P3 | 112 | 128 | 144 | 689 |
| 6 | P2 | 128 | 152 | 160 | 385 |
| 6 | P3 | 112 | 152 | 152 | 353 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-06 18:06:53 | 2026-11-06 18:06:53 | 2026-11-06 18:06:53 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-06 18:06:53 | 2026-11-06 18:06:53 | 2026-11-06 18:06:53 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-06 18:06:53 | 2026-11-06 18:06:53 | 2026-11-06 18:06:53 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-06 18:06:56 | 2026-11-06 18:06:56 | 2026-11-06 18:06:56 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-06 18:06:53 | 2026-11-06 18:06:53 | 2026-11-06 18:06:53 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-06 18:06:53 | 2026-11-06 18:06:53 | 2026-11-06 18:06:53 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 0.7368421052631579 | 0.975 | 30.875 | 1.3571428571428572 | 22.75 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 228 | 0.9888539796529024 | 0.919 | 5013 | 1.0112716544367955 | 4957.125 | 合格 | 指标正常 |
| 热源检测 | 2 | 196 | 0.9763779527559056 | 0.964 | 28.22222222222222 | 1.0241935483870968 | 27.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 228 | 1.685021066395467 | 0.923 | 1529.5555555555557 | 0.59346439041214 | 2577.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 3 | 200 | 0.776173285198556 | 0.977 | 30.77777777777778 | 1.2883720930232558 | 23.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 216 | 1.1847810165519261 | 0.95 | 3034.222222222222 | 0.8440378314891512 | 3594.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 5 | 204 | 0.6556016597510373 | 0.975 | 26.77777777777778 | 1.5253164556962024 | 17.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 228 | 0.9974460027741694 | 0.922 | 5046.555555555556 | 1.0025605368297905 | 5033.666666666667 | 合格 | 指标正常 |
| 热源检测 | 6 | 200 | 0.7488372093023256 | 0.959 | 23.88888888888889 | 1.3354037267080745 | 17.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 228 | 1.675688622754491 | 0.942 | 1391.6666666666667 | 0.5967695826186392 | 2332 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 247 | 181.5 | - | 30.875 | 1.3571428571428572 | 22.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 254 | 247.5 | - | 28.22222222222222 | 1.0241935483870968 | 27.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 276.5 | 214.5 | - | 30.77777777777778 | 1.2883720930232558 | 23.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 5 | 9 | 240.5 | 158 | - | 26.77777777777778 | 1.5253164556962024 | 17.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 215 | 160.5 | - | 23.88888888888889 | 1.3354037267080745 | 17.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 40104 | 39656.5 | - | 5013 | 1.0112716544367955 | 4957.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13765.5 | 23196 | - | 1529.5555555555557 | 0.59346439041214 | 2577.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 27307.5 | 32354 | - | 3034.222222222222 | 0.8440378314891512 | 3594.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45418.5 | 45303 | - | 5046.555555555556 | 1.0025605368297905 | 5033.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12525 | 20987.5 | - | 1391.6666666666667 | 0.5967695826186392 | 2332 | 在线、无火警、无故障、光源就绪、同步正常 |

