================================================================================================
完成时间：2026-11-06 18:27:57（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793960724102-199 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.2秒 | 设备：6（A 4 / B 2 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 18:25:55 | 结束：2026-11-06 18:25:59
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 721ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 721ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 721ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 721ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 721ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 721ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:176 / P3:168 | P2:433 / P3:625 | 51.781 | 163.5 | 625 | 0.8594209454874463 | 0.961 | 884.2 | 1.1635741544940124 | 759.9 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:168 / P3:160 | P2:673 / P3:497 | 50.309 | 162 | 673 | 2.441994247363375 | 0.942 | 115.88888888888889 | 0.4095013741656851 | 283 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:144 / P3:168 | P2:241 / P3:417 | 46.128 | 148.5 | 417 | 1.2665105386416862 | 0.958 | 112.36842105263158 | 0.7895710059171598 | 142.31578947368422 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:168 | P2:241 / P3:225 | 53.547 | 158.5 | 241 | 0.9375420875420876 | 0.962 | 1320 | 1.066618782546238 | 1237.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:160 / P3:184 | P2:257 / P3:289 | 50.629 | 171.5 | 289 | 1.2433153203733596 | 0.946 | 1583.2222222222222 | 0.804301196658388 | 1968.4444444444443 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:160 / P3:176 | P2:289 / P3:401 | 51.761 | 158 | 401 | 1.3255813953488371 | 0.963 | 112.875 | 0.7543859649122807 | 149.625 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 18:26:26 | 窗口结束：2026-11-06 18:26:46 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 876 | 176 | 433 | 168 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 896 | 168 | 673 | 160 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 888 | 144 | 241 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 868 | 176 | 241 | 168 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 884 | 160 | 257 | 184 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 888 | 160 | 289 | 176 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 176 | 192 | 433 |
| 1 | P3 | 152 | 168 | 184 | 625 |
| 2 | P2 | 152 | 168 | 176 | 673 |
| 2 | P3 | 144 | 160 | 168 | 497 |
| 3 | P2 | 128 | 144 | 152 | 241 |
| 3 | P3 | 128 | 168 | 176 | 417 |
| 4 | P2 | 176 | 176 | 192 | 241 |
| 4 | P3 | 160 | 168 | 184 | 225 |
| 5 | P2 | 144 | 160 | 176 | 257 |
| 5 | P3 | 144 | 184 | 184 | 289 |
| 6 | P2 | 128 | 160 | 176 | 289 |
| 6 | P3 | 152 | 176 | 184 | 401 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-06 18:27:52 | 2026-11-06 18:27:52 | 2026-11-06 18:27:52 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-06 18:27:11 | 2026-11-06 18:27:11 | 2026-11-06 18:27:11 | 2026-11-06 18:27:16 | 2026-11-06 18:27:16 | 2026-11-06 18:27:16 | 2026-11-06 18:27:16 | 2026-11-06 18:27:16 | 2026-11-06 18:27:16 | 2026-11-06 18:27:16 | 1 | - |
| 3 | 模式切换成功 | 2026-11-06 18:27:52 | 2026-11-06 18:27:52 | 2026-11-06 18:27:52 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-06 18:27:11 | 2026-11-06 18:27:11 | 2026-11-06 18:27:11 | 2026-11-06 18:27:16 | 2026-11-06 18:27:16 | 2026-11-06 18:27:16 | 2026-11-06 18:27:16 | 2026-11-06 18:27:16 | 2026-11-06 18:27:16 | 2026-11-06 18:27:16 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 18:27:11 | 2026-11-06 18:27:11 | 2026-11-06 18:27:11 | 2026-11-06 18:27:16 | 2026-11-06 18:27:16 | 2026-11-06 18:27:16 | 2026-11-06 18:27:16 | 2026-11-06 18:27:16 | 2026-11-06 18:27:16 | 2026-11-06 18:27:16 | 1 | - |
| 6 | 模式切换成功 | 2026-11-06 18:27:52 | 2026-11-06 18:27:52 | 2026-11-06 18:27:52 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 144 | 0.6491228070175439 | 0.957 | 31.666666666666668 | 1.5405405405405406 | 20.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 108 | 1.0001410039481105 | 0.946 | 4728 | 0.9998590159311997 | 4728.666666666667 | 合格 | 指标正常 |
| 热源检测 | 2 | 144 | 0.8450704225352113 | 0.969 | 23.666666666666668 | 1.1833333333333333 | 20 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 184 | 1.6724450715581536 | 0.915 | 1653.6666666666667 | 0.5979269615523684 | 2765.6666666666665 | 合格 | 指标正常 |
| 热源检测 | 3 | 140 | 0.7647058823529411 | 0.944 | 14.166666666666666 | 1.3076923076923077 | 10.833333333333334 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 108 | 1.3347704793304591 | 0.986 | 1478.625 | 0.7491924757742733 | 1973.625 | 合格 | 指标正常 |
| 热源检测 | 4 | 144 | 0.6724137931034483 | 0.95 | 29 | 1.4871794871794872 | 19.5 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 184 | 0.9958635413423476 | 0.952 | 2645.0588235294117 | 1.0041536400178652 | 2634.1176470588234 | 合格 | 指标正常 |
| 热源检测 | 5 | 140 | 0.6654676258992805 | 0.954 | 30.88888888888889 | 1.5027027027027027 | 20.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 0.9990486304703748 | 0.933 | 4519.8 | 1.0009522754955154 | 4515.5 | 合格 | 指标正常 |
| 热源检测 | 6 | 148 | 0.7473309608540926 | 0.956 | 35.125 | 1.338095238095238 | 26.25 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 116 | 1.5801072066706372 | 0.973 | 1049.375 | 0.6328684508104033 | 1658.125 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 285 | 185 | - | 31.666666666666668 | 1.5405405405405406 | 20.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 213 | 180 | - | 23.666666666666668 | 1.1833333333333333 | 20 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 17.5 | 254.5 | 194.5 | - | 14.166666666666666 | 1.3076923076923077 | 10.833333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 10.5 | 290 | 195 | - | 26.363636363636363 | 1.4871794871794872 | 17.727272727272727 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 278 | 184.5 | - | 30.88888888888889 | 1.5027027027027027 | 20.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 281 | 210 | - | 35.125 | 1.338095238095238 | 26.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 42552 | 42557.5 | - | 4728 | 0.9998590159311997 | 4728.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14882.5 | 24890.5 | - | 1653.6666666666667 | 0.5979269615523684 | 2765.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16 | 23658 | 31578 | - | 1478.625 | 0.7491924757742733 | 1973.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16.5 | 44965.5 | 44780 | - | 2645.0588235294117 | 1.0041536400178652 | 2634.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 45198 | 45155 | - | 4519.8 | 1.0009522754955154 | 4515.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 8394.5 | 13265 | - | 1049.375 | 0.6328684508104033 | 1658.125 | 在线、无火警、无故障、光源就绪、同步正常 |

