================================================================================================
完成时间：2026-11-06 18:31:40（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793960947564-201 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-06 18:29:38 | 结束：2026-11-06 18:29:44
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 795ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 795ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | FAIL | 0/0 | 1/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 795ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 795ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 795ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 795ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:168 | P2:177 / P3:193 | 50.156 | 188 | 193 | 1.0709876543209877 | 0.953 | 360 | 0.9337175792507204 | 385.55555555555554 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:168 | P2:337 / P3:529 | 53.258 | 178.5 | 529 | 2.2235099337748343 | 0.943 | 67.11111111111111 | 0.44973938942665675 | 149.22222222222223 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:160 / P3:168 | P2:353 / P3:497 | 48.8 | 164 | 497 | 1.1850709438618137 | 0.938 | 180.11111111111111 | 0.8438313378448724 | 213.44444444444446 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | B类合格 | P2:176 / P3:192 | P2:401 / P3:401 | 56.966 | 179 | 401 | 0.7316094516272849 | 0.948 | 498.44444444444446 | 1.3668494820231567 | 364.6666666666667 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | 不合格 | P2:168 / P3:176 | P2:433 / P3:385 | 51.165 | 153 | 433 | 0.528052805280528 | 0.908 | 33.666666666666664 | 1.89375 | 17.77777777777778 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:176 / P3:200 | P2:449 / P3:577 | 58.937 | 193.5 | 577 | 2.049689440993789 | 0.926 | 53.666666666666664 | 0.48787878787878786 | 110 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 18:30:09 | 窗口结束：2026-11-06 18:30:29 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 936 | 168 | 177 | 168 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 928 | 176 | 337 | 168 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 920 | 160 | 353 | 168 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 936 | 176 | 401 | 192 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 924 | 168 | 433 | 176 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 940 | 176 | 449 | 200 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 168 | 168 | 177 |
| 1 | P3 | 144 | 168 | 168 | 193 |
| 2 | P2 | 160 | 176 | 176 | 337 |
| 2 | P3 | 152 | 168 | 168 | 529 |
| 3 | P2 | 160 | 160 | 192 | 353 |
| 3 | P3 | 160 | 168 | 192 | 497 |
| 4 | P2 | 176 | 176 | 200 | 401 |
| 4 | P3 | 176 | 192 | 192 | 401 |
| 5 | P2 | 136 | 168 | 184 | 433 |
| 5 | P3 | 136 | 176 | 176 | 385 |
| 6 | P2 | 176 | 176 | 192 | 449 |
| 6 | P3 | 184 | 200 | 200 | 577 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 18:30:54 | 2026-11-06 18:30:54 | 2026-11-06 18:30:54 | 2026-11-06 18:31:00 | 2026-11-06 18:31:00 | 2026-11-06 18:31:00 | 2026-11-06 18:31:00 | 2026-11-06 18:31:00 | 2026-11-06 18:31:00 | 2026-11-06 18:31:00 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 18:30:54 | 2026-11-06 18:30:54 | 2026-11-06 18:30:54 | 2026-11-06 18:31:00 | 2026-11-06 18:31:00 | 2026-11-06 18:31:00 | 2026-11-06 18:31:00 | 2026-11-06 18:31:00 | 2026-11-06 18:31:00 | 2026-11-06 18:31:00 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 18:30:55 | 2026-11-06 18:30:55 | 2026-11-06 18:30:55 | 2026-11-06 18:31:00 | 2026-11-06 18:31:00 | 2026-11-06 18:31:00 | 2026-11-06 18:31:00 | 2026-11-06 18:31:00 | 2026-11-06 18:31:00 | 2026-11-06 18:31:00 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 18:30:54 | 2026-11-06 18:30:54 | 2026-11-06 18:30:54 | 2026-11-06 18:31:00 | 2026-11-06 18:31:00 | 2026-11-06 18:31:00 | 2026-11-06 18:31:00 | 2026-11-06 18:31:00 | 2026-11-06 18:31:00 | 2026-11-06 18:31:00 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 18:30:55 | 2026-11-06 18:30:55 | 2026-11-06 18:30:55 | 2026-11-06 18:31:00 | 2026-11-06 18:31:00 | 2026-11-06 18:31:00 | 2026-11-06 18:31:00 | 2026-11-06 18:31:00 | 2026-11-06 18:31:00 | 2026-11-06 18:31:00 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 18:30:55 | 2026-11-06 18:30:55 | 2026-11-06 18:30:55 | 2026-11-06 18:31:00 | 2026-11-06 18:31:00 | 2026-11-06 18:31:00 | 2026-11-06 18:31:00 | 2026-11-06 18:31:00 | 2026-11-06 18:31:00 | 2026-11-06 18:31:00 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 156 | 0.7770034843205574 | 0.957 | 31.88888888888889 | 1.2869955156950672 | 24.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 208 | 1.0328725672237122 | 0.93 | 4847 | 0.9681736467141621 | 5006.333333333333 | 合格 | 指标正常 |
| 热源检测 | 2 | 152 | 0.7808764940239044 | 0.923 | 27.88888888888889 | 1.280612244897959 | 21.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 204 | 1.7431072781915589 | 0.945 | 1700.6666666666667 | 0.573688155922039 | 2964.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 3 | 160 | 0.6625 | 0.949 | 30 | 1.509433962264151 | 19.875 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 204 | 1.0395421436004162 | 0.925 | 3171.3 | 0.9619619619619619 | 3296.7 | 合格 | 指标正常 |
| 热源检测 | 4 | 156 | 0.6475903614457831 | 0.974 | 41.5 | 1.544186046511628 | 26.875 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 196 | 1.0027517394125147 | 0.932 | 4966.555555555556 | 0.9972558118780955 | 4980.222222222223 | 合格 | 指标正常 |
| 热源检测 | 5 | 148 | 0.528052805280528 | 0.948 | 33.666666666666664 | 1.89375 | 17.77777777777778 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 204 | 0.9931896840459975 | 0.903 | 4976.111111111111 | 1.0068570143884892 | 4942.222222222223 | 合格 | 指标正常 |
| 热源检测 | 6 | 152 | 0.6996996996996997 | 0.932 | 37 | 1.4291845493562232 | 25.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 204 | 1.2614288829130025 | 0.886 | 1528.7777777777778 | 0.7927517861258354 | 1928.4444444444443 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 287 | 222.5 | - | 31.88888888888889 | 1.2869955156950672 | 24.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 250.5 | 195.5 | - | 27.88888888888889 | 1.280612244897959 | 21.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 240 | 158.5 | - | 30 | 1.509433962264151 | 19.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 332 | 215 | - | 41.5 | 1.544186046511628 | 26.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 303 | 159.5 | - | 33.666666666666664 | 1.89375 | 17.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 333 | 232.5 | - | 37 | 1.4291845493562232 | 25.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43623 | 45057 | - | 4847 | 0.9681736467141621 | 5006.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 15306 | 26679.5 | - | 1700.6666666666667 | 0.573688155922039 | 2964.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 31713 | 32966.5 | - | 3171.3 | 0.9619619619619619 | 3296.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 44698.5 | 44821.5 | - | 4966.555555555556 | 0.9972558118780955 | 4980.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44785 | 44479.5 | - | 4976.111111111111 | 1.0068570143884892 | 4942.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13759 | 17355.5 | - | 1528.7777777777778 | 0.7927517861258354 | 1928.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |

