================================================================================================
完成时间：2026-11-06 18:40:20（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793961467596-205 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 1 / B 2 / NG 2 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-06 18:38:18 | 结束：2026-11-06 18:38:24
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:176 | P2:385 / P3:401 | 56.266 | 169.5 | 401 | 1.5873097755996906 | 0.959 | 228.05882352941177 | 0.629996750081248 | 362 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:184 / P3:176 | P2:305 / P3:305 | 55.716 | 194 | 305 | 0.5924764890282131 | 0.954 | 35.44444444444444 | 1.687830687830688 | 21 | 0 | P2/P3 信噪比高于上限 |
| 3 | 1 | B类合格 | P2:152 / P3:144 | P2:417 / P3:385 | 50.176 | 158.5 | 417 | 1.1268950028074116 | 0.946 | 197.88888888888889 | 0.8873941205779771 | 223 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | 不合格 | P2:168 / P3:168 | P2:385 / P3:257 | 53.996 | 199.5 | 385 | 1.4726381704328886 | 0.936 | 229.5625 | 0.6790534294694028 | 338.0625 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | B类合格 | P2:200 / P3:208 | P2:417 / P3:385 | 50.626 | 183.5 | 417 | 0.4645864289252105 | 0.909 | 1346 | 2.1524520255863537 | 625.3333333333334 | 0 | P3 噪声波动值超过上限 |
| 6 | 1 | 需复测 | P2:160 / P3:168 | P2:193 / P3:305 | 51.466 | 151.5 | 305 | 0.6494252873563219 | 0.965 | 38.666666666666664 | 1.5398230088495575 | 25.11111111111111 | 0 | FLASH_SAMPLES_MISSING |

噪声采集诊断
窗口开始：2026-11-06 18:38:49 | 窗口结束：2026-11-06 18:39:09 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 880 | 176 | 385 | 176 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 880 | 184 | 305 | 176 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 856 | 152 | 417 | 144 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 860 | 168 | 385 | 168 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 848 | 200 | 417 | 208 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 864 | 160 | 193 | 168 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 176 | 176 | 385 |
| 1 | P3 | 152 | 176 | 192 | 401 |
| 2 | P2 | 184 | 184 | 192 | 305 |
| 2 | P3 | 176 | 176 | 176 | 305 |
| 3 | P2 | 152 | 152 | 152 | 417 |
| 3 | P3 | 144 | 144 | 160 | 385 |
| 4 | P2 | 168 | 168 | 176 | 385 |
| 4 | P3 | 168 | 168 | 176 | 257 |
| 5 | P2 | 144 | 200 | 200 | 417 |
| 5 | P3 | 152 | 208 | 208 | 385 |
| 6 | P2 | 136 | 160 | 160 | 193 |
| 6 | P3 | 152 | 168 | 168 | 305 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 18:39:34 | 2026-11-06 18:39:34 | 2026-11-06 18:39:34 | 2026-11-06 18:39:39 | 2026-11-06 18:39:39 | 2026-11-06 18:39:39 | 2026-11-06 18:39:39 | 2026-11-06 18:39:39 | 2026-11-06 18:39:40 | 2026-11-06 18:39:40 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 18:39:34 | 2026-11-06 18:39:34 | 2026-11-06 18:39:34 | 2026-11-06 18:39:39 | 2026-11-06 18:39:39 | 2026-11-06 18:39:39 | 2026-11-06 18:39:39 | 2026-11-06 18:39:39 | 2026-11-06 18:39:40 | 2026-11-06 18:39:40 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 18:39:35 | 2026-11-06 18:39:35 | 2026-11-06 18:39:35 | 2026-11-06 18:39:40 | 2026-11-06 18:39:40 | 2026-11-06 18:39:40 | 2026-11-06 18:39:40 | 2026-11-06 18:39:40 | 2026-11-06 18:39:40 | 2026-11-06 18:39:40 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 18:39:34 | 2026-11-06 18:39:34 | 2026-11-06 18:39:34 | 2026-11-06 18:39:40 | 2026-11-06 18:39:40 | 2026-11-06 18:39:40 | 2026-11-06 18:39:40 | 2026-11-06 18:39:40 | 2026-11-06 18:39:40 | 2026-11-06 18:39:40 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 18:39:34 | 2026-11-06 18:39:34 | 2026-11-06 18:39:34 | 2026-11-06 18:39:39 | 2026-11-06 18:39:39 | 2026-11-06 18:39:39 | 2026-11-06 18:39:39 | 2026-11-06 18:39:39 | 2026-11-06 18:39:40 | 2026-11-06 18:39:40 | 1 | - |
| 6 | 模式切换成功 | 2026-11-06 18:40:15 | 2026-11-06 18:40:15 | 2026-11-06 18:40:15 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 184 | 0.9736842105263158 | 0.967 | 29.555555555555557 | 1.027027027027027 | 28.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 200 | 1.1237704918032787 | 0.947 | 2368.235294117647 | 0.8898614150255288 | 2661.3529411764707 | 合格 | 指标正常 |
| 热源检测 | 2 | 188 | 0.5924764890282131 | 0.942 | 35.44444444444444 | 1.687830687830688 | 21 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 2 | 200 | 1.6467723984418474 | 0.962 | 1597.3333333333333 | 0.6072484582242123 | 2630.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 3 | 184 | 0.6126760563380281 | 0.934 | 31.555555555555557 | 1.632183908045977 | 19.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 200 | 1.154176072234763 | 0.956 | 3445.5555555555557 | 0.8664189321337766 | 3976.777777777778 | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 0.6220238095238095 | 0.962 | 33.6 | 1.6076555023923444 | 20.9 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 204 | 1.0010271525544838 | 0.905 | 2799 | 0.998973901405309 | 2801.875 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 0.6491228070175439 | 0.963 | 38 | 1.5405405405405406 | 24.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 200 | 0.9932887382827972 | 0.871 | 5049.555555555556 | 1.0067566070756075 | 5015.666666666667 | 合格 | 指标正常 |
| 热源检测 | 6 | 184 | 0.6494252873563219 | 0.965 | 38.666666666666664 | 1.5398230088495575 | 25.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 265.5 | 258.5 | - | 29.555555555555557 | 1.027027027027027 | 28.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 318.5 | 189 | - | 35.44444444444444 | 1.687830687830688 | 21 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 283.5 | 174 | - | 31.555555555555557 | 1.632183908045977 | 19.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 335.5 | 208.5 | - | 33.6 | 1.6076555023923444 | 20.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 341.5 | 222 | - | 38 | 1.5405405405405406 | 24.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 347.5 | 225.5 | - | 38.666666666666664 | 1.5398230088495575 | 25.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17 | 40259.5 | 45243 | - | 2368.235294117647 | 0.8898614150255288 | 2661.3529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14375.5 | 23674 | - | 1597.3333333333333 | 0.6072484582242123 | 2630.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 31010 | 35790.5 | - | 3445.5555555555557 | 0.8664189321337766 | 3976.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16 | 44783.5 | 44830 | - | 2799 | 0.998973901405309 | 2801.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45445.5 | 45140.5 | - | 5049.555555555556 | 1.0067566070756075 | 5015.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

