================================================================================================
完成时间：2026-11-06 18:45:45（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793961792332-207 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 18:43:44 | 结束：2026-11-06 18:43:48
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 666ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 666ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 666ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 666ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 666ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 666ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:176 | P2:417 / P3:449 | 51.526 | 156 | 449 | 0.9739489759252605 | 0.956 | 2087.25 | 1.0267478325032282 | 2032.875 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:192 / P3:192 | P2:545 / P3:641 | 52.389 | 175 | 641 | 2.599038704781179 | 0.958 | 232.52941176470588 | 0.3847576406462916 | 604.3529411764706 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:176 | P2:609 / P3:481 | 52.318 | 169.5 | 609 | 1.2326602282704127 | 0.973 | 1139 | 0.8112535612535613 | 1404 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:168 / P3:176 | P2:305 / P3:353 | 53.523 | 163 | 353 | 0.9345322952078079 | 0.964 | 1072.8235294117646 | 1.070053977939451 | 1002.5882352941177 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | 不合格 | P2:168 / P3:136 | P2:289 / P3:433 | 43.232 | 154.5 | 433 | 0.4740740740740741 | 0.928 | 33.75 | 2.109375 | 16 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:160 / P3:168 | P2:497 / P3:577 | 50.234 | 162.5 | 577 | 1.896084780688843 | 0.975 | 424.625 | 0.5274025772395591 | 805.125 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 18:44:14 | 窗口结束：2026-11-06 18:44:34 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 896 | 176 | 417 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 864 | 192 | 545 | 192 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 876 | 176 | 609 | 176 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 876 | 168 | 305 | 176 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 872 | 168 | 289 | 136 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 868 | 160 | 497 | 168 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 176 | 176 | 417 |
| 1 | P3 | 152 | 176 | 176 | 449 |
| 2 | P2 | 136 | 192 | 192 | 545 |
| 2 | P3 | 168 | 192 | 208 | 641 |
| 3 | P2 | 136 | 176 | 176 | 609 |
| 3 | P3 | 136 | 176 | 176 | 481 |
| 4 | P2 | 168 | 168 | 184 | 305 |
| 4 | P3 | 152 | 176 | 184 | 353 |
| 5 | P2 | 152 | 168 | 176 | 289 |
| 5 | P3 | 112 | 136 | 136 | 433 |
| 6 | P2 | 160 | 160 | 184 | 497 |
| 6 | P3 | 160 | 168 | 192 | 577 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 18:44:59 | 2026-11-06 18:44:59 | 2026-11-06 18:44:59 | 2026-11-06 18:45:05 | 2026-11-06 18:45:05 | 2026-11-06 18:45:05 | 2026-11-06 18:45:05 | 2026-11-06 18:45:05 | 2026-11-06 18:45:05 | 2026-11-06 18:45:05 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 18:44:59 | 2026-11-06 18:44:59 | 2026-11-06 18:44:59 | 2026-11-06 18:45:05 | 2026-11-06 18:45:05 | 2026-11-06 18:45:05 | 2026-11-06 18:45:05 | 2026-11-06 18:45:05 | 2026-11-06 18:45:05 | 2026-11-06 18:45:05 | 1 | - |
| 3 | 模式切换成功 | 2026-11-06 18:45:40 | 2026-11-06 18:45:40 | 2026-11-06 18:45:40 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-06 18:45:40 | 2026-11-06 18:45:40 | 2026-11-06 18:45:40 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-11-06 18:44:59 | 2026-11-06 18:44:59 | 2026-11-06 18:44:59 | 2026-11-06 18:45:05 | 2026-11-06 18:45:05 | 2026-11-06 18:45:05 | 2026-11-06 18:45:05 | 2026-11-06 18:45:05 | 2026-11-06 18:45:05 | 2026-11-06 18:45:05 | 1 | - |
| 6 | 模式切换成功 | 2026-11-06 18:45:40 | 2026-11-06 18:45:40 | 2026-11-06 18:45:40 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 152 | 0.7229437229437229 | 0.962 | 28.875 | 1.3832335329341316 | 20.875 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 200 | 1.0182209706808016 | 0.919 | 5282.375 | 0.9821050919147551 | 5378.625 | 合格 | 指标正常 |
| 热源检测 | 2 | 148 | 0.7802197802197802 | 0.97 | 16.058823529411764 | 1.2816901408450705 | 12.529411764705882 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 200 | 1.76992512770275 | 0.922 | 752.1578947368421 | 0.5649956511425634 | 1331.2631578947369 | 合格 | 指标正常 |
| 热源检测 | 3 | 148 | 0.6821705426356589 | 0.973 | 28.666666666666668 | 1.4659090909090908 | 19.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 136 | 1.2108930785344791 | 0.984 | 2599 | 0.825836746222285 | 3147.1111111111113 | 合格 | 指标正常 |
| 热源检测 | 4 | 152 | 0.6096774193548387 | 0.946 | 18.235294117647058 | 1.6402116402116402 | 11.117647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 136 | 1.0030652770743929 | 0.953 | 2084.277777777778 | 0.9969440901360545 | 2090.6666666666665 | 合格 | 指标正常 |
| 热源检测 | 5 | 160 | 0.4740740740740741 | 0.929 | 33.75 | 2.109375 | 16 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 196 | 1.054032670917299 | 0.898 | 5371.75 | 0.9487371953373366 | 5662 | 合格 | 指标正常 |
| 热源检测 | 6 | 144 | 0.7109634551495017 | 0.962 | 37.625 | 1.4065420560747663 | 26.75 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 136 | 1.5998120079896605 | 0.98 | 1063.875 | 0.6250734430082256 | 1702 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 231 | 166.5 | - | 28.875 | 1.3832335329341316 | 20.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17 | 272.5 | 212.5 | - | 16.058823529411764 | 1.2816901408450705 | 12.529411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 258 | 175.5 | - | 28.666666666666668 | 1.4659090909090908 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 17 | 309.5 | 188.5 | - | 18.235294117647058 | 1.6402116402116402 | 11.117647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 270 | 128 | - | 33.75 | 2.109375 | 16 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 300.5 | 214 | - | 37.625 | 1.4065420560747663 | 26.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 42258.5 | 43028.5 | - | 5282.375 | 0.9821050919147551 | 5378.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 18.5 | 14290.5 | 25294 | - | 752.1578947368421 | 0.5649956511425634 | 1331.2631578947369 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 23390.5 | 28323.5 | - | 2599 | 0.825836746222285 | 3147.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 18 | 39233.5 | 39260.5 | - | 2179.6666666666665 | 0.9993122946435394 | 2181.1666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 44803 | 45626 | - | 5600.375 | 0.9819620391881821 | 5703.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 8510.5 | 13616 | - | 1063.875 | 0.6250734430082256 | 1702 | 在线、无火警、无故障、光源就绪、同步正常 |

