================================================================================================
完成时间：2026-11-06 18:49:50（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793962037853-209 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.0秒 | 设备：6（A 4 / B 2 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 18:47:48 | 结束：2026-11-06 18:47:52
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:176 / P3:176 | P2:465 / P3:401 | 55.564 | 169.5 | 465 | 1.0079561527581329 | 0.939 | 1696.8 | 0.9921066479564988 | 1710.3 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:160 / P3:152 | P2:385 / P3:353 | 52.293 | 153.5 | 385 | 2.4362123613312203 | 0.96 | 148.47058823529412 | 0.41047324768255 | 361.70588235294116 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:184 / P3:184 | P2:305 / P3:385 | 53.545 | 200.5 | 385 | 1.0884249309180227 | 0.961 | 1085.6666666666667 | 0.9187588152327222 | 1181.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:160 / P3:160 | P2:529 / P3:529 | 52.437 | 176.5 | 529 | 1.0045640996013634 | 0.959 | 1923.2222222222222 | 0.9954566367609846 | 1932 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:144 / P3:144 | P2:481 / P3:433 | 48.62 | 135.5 | 481 | 0.969557037797161 | 0.96 | 1949 | 1.031398835773505 | 1889.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:200 / P3:184 | P2:529 / P3:497 | 56.93 | 198.5 | 529 | 1.9517208413001912 | 0.949 | 232.44444444444446 | 0.5123683566005388 | 453.6666666666667 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 18:48:20 | 窗口结束：2026-11-06 18:48:40 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 808 | 176 | 465 | 176 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 816 | 160 | 385 | 152 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 820 | 184 | 305 | 184 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 824 | 160 | 529 | 160 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 816 | 144 | 481 | 144 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 840 | 200 | 529 | 184 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 176 | 200 | 465 |
| 1 | P3 | 144 | 176 | 192 | 401 |
| 2 | P2 | 128 | 160 | 176 | 385 |
| 2 | P3 | 128 | 152 | 176 | 353 |
| 3 | P2 | 176 | 184 | 192 | 305 |
| 3 | P3 | 184 | 184 | 184 | 385 |
| 4 | P2 | 152 | 160 | 160 | 529 |
| 4 | P3 | 160 | 160 | 168 | 529 |
| 5 | P2 | 136 | 144 | 152 | 481 |
| 5 | P3 | 136 | 144 | 152 | 433 |
| 6 | P2 | 200 | 200 | 208 | 529 |
| 6 | P3 | 184 | 184 | 184 | 497 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 18:49:05 | 2026-11-06 18:49:05 | 2026-11-06 18:49:05 | 2026-11-06 18:49:10 | 2026-11-06 18:49:10 | 2026-11-06 18:49:10 | 2026-11-06 18:49:10 | 2026-11-06 18:49:10 | 2026-11-06 18:49:10 | 2026-11-06 18:49:10 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 18:49:05 | 2026-11-06 18:49:05 | 2026-11-06 18:49:05 | 2026-11-06 18:49:10 | 2026-11-06 18:49:10 | 2026-11-06 18:49:10 | 2026-11-06 18:49:10 | 2026-11-06 18:49:10 | 2026-11-06 18:49:10 | 2026-11-06 18:49:10 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 18:49:05 | 2026-11-06 18:49:05 | 2026-11-06 18:49:05 | 2026-11-06 18:49:10 | 2026-11-06 18:49:10 | 2026-11-06 18:49:10 | 2026-11-06 18:49:10 | 2026-11-06 18:49:10 | 2026-11-06 18:49:10 | 2026-11-06 18:49:10 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 18:49:05 | 2026-11-06 18:49:05 | 2026-11-06 18:49:05 | 2026-11-06 18:49:10 | 2026-11-06 18:49:10 | 2026-11-06 18:49:10 | 2026-11-06 18:49:10 | 2026-11-06 18:49:10 | 2026-11-06 18:49:10 | 2026-11-06 18:49:10 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 18:49:05 | 2026-11-06 18:49:05 | 2026-11-06 18:49:05 | 2026-11-06 18:49:10 | 2026-11-06 18:49:10 | 2026-11-06 18:49:10 | 2026-11-06 18:49:10 | 2026-11-06 18:49:10 | 2026-11-06 18:49:10 | 2026-11-06 18:49:10 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 18:49:05 | 2026-11-06 18:49:05 | 2026-11-06 18:49:05 | 2026-11-06 18:49:10 | 2026-11-06 18:49:10 | 2026-11-06 18:49:10 | 2026-11-06 18:49:10 | 2026-11-06 18:49:10 | 2026-11-06 18:49:10 | 2026-11-06 18:49:10 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 132 | 0.628125 | 0.921 | 35.55555555555556 | 1.592039800995025 | 22.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 176 | 1.0081994602236217 | 0.939 | 4322.777777777777 | 0.9918672241484805 | 4358.222222222223 | 合格 | 指标正常 |
| 热源检测 | 2 | 132 | 0.7870722433460076 | 0.96 | 15.470588235294118 | 1.2705314009661837 | 12.176470588235293 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 184 | 1.8581722895512611 | 0.957 | 763.25 | 0.5381632293319232 | 1418.25 | 合格 | 指标正常 |
| 热源检测 | 3 | 128 | 0.6716417910447762 | 0.93 | 37.22222222222222 | 1.488888888888889 | 25 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 184 | 1.068370853270818 | 0.972 | 3459.8888888888887 | 0.936004568955152 | 3696.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 4 | 132 | 0.6428571428571429 | 0.963 | 38.5 | 1.5555555555555556 | 24.75 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 184 | 0.9952961152795943 | 0.95 | 5447.625 | 1.004726115824419 | 5422 | 合格 | 指标正常 |
| 热源检测 | 5 | 132 | 0.7852112676056338 | 0.943 | 31.555555555555557 | 1.2735426008968609 | 24.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 184 | 0.9957198797923686 | 0.948 | 4880.444444444444 | 1.0042985183830255 | 4859.555555555556 | 合格 | 指标正常 |
| 热源检测 | 6 | 132 | 0.6855345911949685 | 0.973 | 35.333333333333336 | 1.4587155963302751 | 24.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 184 | 1.3875992905066707 | 0.935 | 1440.7777777777778 | 0.7206691491135442 | 1999.2222222222222 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 319.5 | 201 | - | 35.55555555555556 | 1.592039800995025 | 22.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 262.5 | 206.5 | - | 15.470588235294118 | 1.2705314009661837 | 12.176470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 334.5 | 225 | - | 37.22222222222222 | 1.488888888888889 | 25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 308 | 197.5 | - | 38.5 | 1.5555555555555556 | 24.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 284 | 222.5 | - | 31.555555555555557 | 1.2735426008968609 | 24.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 318 | 217.5 | - | 35.333333333333336 | 1.4587155963302751 | 24.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41001.5 | 41407 | - | 4555.777777777777 | 0.9902190450889946 | 4600.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16 | 13843.5 | 24316 | - | 865.25 | 0.569337062016779 | 1519.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 32878.5 | 34934.5 | - | 3653.222222222222 | 0.9411478459997138 | 3881.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 45367 | 45226 | - | 5670.875 | 1.0031176756732854 | 5653.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45598 | 45436.5 | - | 5066.444444444444 | 1.0035433677399477 | 5048.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 13884 | 19557.5 | - | 1542.6666666666667 | 0.7098885366601903 | 2173.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |

