================================================================================================
完成时间：2026-11-06 18:54:44（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793962331159-211 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.9秒 | 设备：6（A 3 / B 1 / NG 1 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 18:52:42 | 结束：2026-11-06 18:52:46
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:176 / P3:184 | P2:305 / P3:305 | 57.127 | 188.5 | 305 | 0.7058823529411765 | 0.983 | 14 | 1.4166666666666667 | 9.882352941176471 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | A类合格 | P2:200 / P3:184 | P2:305 / P3:353 | 55.137 | 190 | 353 | 1.9393468118195956 | 0.953 | 450.1 | 0.5156375300721732 | 872.9 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:200 / P3:192 | P2:353 / P3:321 | 57.065 | 188.5 | 353 | 1.276737160120846 | 0.934 | 735.5555555555555 | 0.7832465688594415 | 939.1111111111111 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:168 / P3:176 | P2:433 / P3:385 | 51.067 | 168 | 433 | 1.0075500862017717 | 0.956 | 1682.1 | 0.99250649044135 | 1694.8 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:144 / P3:184 | P2:673 / P3:833 | 42.476 | 169.5 | 833 | 0.5709459459459459 | 0.941 | 32.888888888888886 | 1.7514792899408285 | 18.77777777777778 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:168 / P3:184 | P2:561 / P3:593 | 56.458 | 169.5 | 593 | 1.978221880604663 | 0.953 | 216.83333333333334 | 0.5055044683331175 | 428.94444444444446 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 18:53:13 | 窗口结束：2026-11-06 18:53:33 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 880 | 176 | 305 | 184 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 880 | 200 | 305 | 184 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 872 | 200 | 353 | 192 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 872 | 168 | 433 | 176 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 868 | 144 | 673 | 184 | 833 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 884 | 168 | 561 | 184 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 176 | 176 | 305 |
| 1 | P3 | 184 | 184 | 192 | 305 |
| 2 | P2 | 152 | 200 | 200 | 305 |
| 2 | P3 | 144 | 184 | 184 | 353 |
| 3 | P2 | 168 | 200 | 200 | 353 |
| 3 | P3 | 144 | 192 | 192 | 321 |
| 4 | P2 | 152 | 168 | 184 | 433 |
| 4 | P3 | 160 | 176 | 208 | 385 |
| 5 | P2 | 104 | 144 | 152 | 673 |
| 5 | P3 | 152 | 184 | 192 | 833 |
| 6 | P2 | 152 | 168 | 184 | 561 |
| 6 | P3 | 168 | 184 | 192 | 593 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-06 18:54:39 | 2026-11-06 18:54:39 | 2026-11-06 18:54:39 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-06 18:53:58 | 2026-11-06 18:53:58 | 2026-11-06 18:53:58 | 2026-11-06 18:54:03 | 2026-11-06 18:54:03 | 2026-11-06 18:54:03 | 2026-11-06 18:54:03 | 2026-11-06 18:54:03 | 2026-11-06 18:54:03 | 2026-11-06 18:54:03 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 18:53:58 | 2026-11-06 18:53:58 | 2026-11-06 18:53:58 | 2026-11-06 18:54:03 | 2026-11-06 18:54:03 | 2026-11-06 18:54:03 | 2026-11-06 18:54:03 | 2026-11-06 18:54:03 | 2026-11-06 18:54:03 | 2026-11-06 18:54:03 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 18:53:58 | 2026-11-06 18:53:58 | 2026-11-06 18:53:58 | 2026-11-06 18:54:03 | 2026-11-06 18:54:03 | 2026-11-06 18:54:03 | 2026-11-06 18:54:03 | 2026-11-06 18:54:03 | 2026-11-06 18:54:03 | 2026-11-06 18:54:03 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 18:53:58 | 2026-11-06 18:53:58 | 2026-11-06 18:53:58 | 2026-11-06 18:54:03 | 2026-11-06 18:54:03 | 2026-11-06 18:54:03 | 2026-11-06 18:54:03 | 2026-11-06 18:54:03 | 2026-11-06 18:54:03 | 2026-11-06 18:54:03 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 18:53:58 | 2026-11-06 18:53:58 | 2026-11-06 18:53:58 | 2026-11-06 18:54:03 | 2026-11-06 18:54:03 | 2026-11-06 18:54:03 | 2026-11-06 18:54:03 | 2026-11-06 18:54:03 | 2026-11-06 18:54:03 | 2026-11-06 18:54:03 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 144 | 0.7058823529411765 | 0.983 | 14 | 1.4166666666666667 | 9.882352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 148 | 0.6946564885496184 | 0.968 | 29.11111111111111 | 1.4395604395604396 | 20.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 212 | 1.5198204463551874 | 0.927 | 1757.4444444444443 | 0.6579724614168643 | 2671 | 合格 | 指标正常 |
| 热源检测 | 3 | 156 | 0.6370370370370371 | 0.956 | 30 | 1.569767441860465 | 19.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 212 | 1.1413254365363015 | 0.902 | 3264.3333333333335 | 0.8761742864811667 | 3725.6666666666665 | 合格 | 指标正常 |
| 热源检测 | 4 | 152 | 0.756838905775076 | 0.957 | 36.55555555555556 | 1.321285140562249 | 27.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 0.9778716511994396 | 0.943 | 5076.444444444444 | 1.0226290932694675 | 4964.111111111111 | 合格 | 指标正常 |
| 热源检测 | 5 | 152 | 0.5709459459459459 | 0.927 | 32.888888888888886 | 1.7514792899408285 | 18.77777777777778 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 212 | 0.9794621877991472 | 0.951 | 5107.111111111111 | 1.0209684584629053 | 5002.222222222223 | 合格 | 指标正常 |
| 热源检测 | 6 | 152 | 0.8235294117647058 | 0.96 | 17.944444444444443 | 1.2142857142857142 | 14.777777777777779 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 216 | 1.5298267241969727 | 0.95 | 811.1666666666666 | 0.6536688006446703 | 1240.9444444444443 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16.5 | 238 | 167.5 | - | 14 | 1.4166666666666667 | 9.882352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 261.5 | 182 | - | 29.11111111111111 | 1.4395604395604396 | 20.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 270 | 171.5 | - | 30 | 1.569767441860465 | 19.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 328.5 | 248.5 | - | 36.55555555555556 | 1.321285140562249 | 27.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 296 | 168.5 | - | 32.888888888888886 | 1.7514792899408285 | 18.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 17.5 | 323 | 266 | - | 17.944444444444443 | 1.2142857142857142 | 14.777777777777779 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 15817 | 24038.5 | - | 1757.4444444444443 | 0.6579724614168643 | 2671 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 29378.5 | 33531 | - | 3264.3333333333335 | 0.8761742864811667 | 3725.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45688 | 44676.5 | - | 5076.444444444444 | 1.0226290932694675 | 4964.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 45964 | 45019.5 | - | 5107.111111111111 | 1.0209684584629053 | 5002.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 18 | 14601 | 22336.5 | - | 811.1666666666666 | 0.6536688006446703 | 1240.9444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |

