================================================================================================
完成时间：2026-11-06 18:58:42（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793962569881-213 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.0秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 18:56:41 | 结束：2026-11-06 18:56:46
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 810ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 810ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 810ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 810ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 810ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 810ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:176 | P2:257 / P3:241 | 54.093 | 181 | 257 | 1.309765552889053 | 0.908 | 541.7 | 0.7634954193093728 | 709.5 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:128 / P3:152 | P2:577 / P3:737 | 41.828 | 142.5 | 737 | 2.291497975708502 | 0.925 | 82.33333333333333 | 0.4363957597173145 | 188.66666666666666 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:168 | P2:481 / P3:481 | 53.387 | 159.5 | 481 | 1.0948678071539657 | 0.893 | 357.22222222222223 | 0.9133522727272727 | 391.1111111111111 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:168 | P2:337 / P3:289 | 51.021 | 161 | 337 | 1.575979176995538 | 0.952 | 896.4444444444445 | 0.63452615021628 | 1412.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:184 | P2:337 / P3:497 | 55.359 | 183 | 497 | 1.0366777094178892 | 0.96 | 1690.4 | 0.9646199497831546 | 1752.4 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:176 | P2:385 / P3:353 | 42.958 | 158 | 385 | 1.8241758241758241 | 0.927 | 70.77777777777777 | 0.5481927710843374 | 129.11111111111111 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 18:57:11 | 窗口结束：2026-11-06 18:57:31 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 800 | 168 | 257 | 176 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 800 | 128 | 577 | 152 | 737 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 812 | 168 | 481 | 168 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 796 | 168 | 337 | 168 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 848 | 184 | 337 | 184 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 804 | 168 | 385 | 176 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 168 | 176 | 257 |
| 1 | P3 | 120 | 176 | 176 | 241 |
| 2 | P2 | 104 | 128 | 128 | 577 |
| 2 | P3 | 120 | 152 | 160 | 737 |
| 3 | P2 | 136 | 168 | 176 | 481 |
| 3 | P3 | 152 | 168 | 192 | 481 |
| 4 | P2 | 160 | 168 | 200 | 337 |
| 4 | P3 | 160 | 168 | 192 | 289 |
| 5 | P2 | 168 | 184 | 208 | 337 |
| 5 | P3 | 168 | 184 | 200 | 497 |
| 6 | P2 | 168 | 168 | 168 | 385 |
| 6 | P3 | 176 | 176 | 176 | 353 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 18:57:57 | 2026-11-06 18:57:57 | 2026-11-06 18:57:57 | 2026-11-06 18:58:02 | 2026-11-06 18:58:02 | 2026-11-06 18:58:02 | 2026-11-06 18:58:02 | 2026-11-06 18:58:02 | 2026-11-06 18:58:02 | 2026-11-06 18:58:02 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 18:57:57 | 2026-11-06 18:57:57 | 2026-11-06 18:57:57 | 2026-11-06 18:58:02 | 2026-11-06 18:58:02 | 2026-11-06 18:58:02 | 2026-11-06 18:58:02 | 2026-11-06 18:58:02 | 2026-11-06 18:58:02 | 2026-11-06 18:58:02 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 18:57:57 | 2026-11-06 18:57:57 | 2026-11-06 18:57:57 | 2026-11-06 18:58:02 | 2026-11-06 18:58:02 | 2026-11-06 18:58:02 | 2026-11-06 18:58:02 | 2026-11-06 18:58:02 | 2026-11-06 18:58:02 | 2026-11-06 18:58:02 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 18:57:57 | 2026-11-06 18:57:57 | 2026-11-06 18:57:57 | 2026-11-06 18:58:02 | 2026-11-06 18:58:02 | 2026-11-06 18:58:02 | 2026-11-06 18:58:02 | 2026-11-06 18:58:02 | 2026-11-06 18:58:02 | 2026-11-06 18:58:02 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 18:57:57 | 2026-11-06 18:57:57 | 2026-11-06 18:57:57 | 2026-11-06 18:58:02 | 2026-11-06 18:58:02 | 2026-11-06 18:58:02 | 2026-11-06 18:58:02 | 2026-11-06 18:58:02 | 2026-11-06 18:58:02 | 2026-11-06 18:58:02 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 18:57:57 | 2026-11-06 18:57:57 | 2026-11-06 18:57:57 | 2026-11-06 18:58:02 | 2026-11-06 18:58:02 | 2026-11-06 18:58:02 | 2026-11-06 18:58:02 | 2026-11-06 18:58:02 | 2026-11-06 18:58:02 | 2026-11-06 18:58:02 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 148 | 0.6963696369636964 | 0.935 | 33.666666666666664 | 1.4360189573459716 | 23.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 192 | 1.0632883217094524 | 0.889 | 4492.666666666667 | 0.9404786825762333 | 4777 | 合格 | 指标正常 |
| 热源检测 | 2 | 144 | 0.7581395348837209 | 0.909 | 19.545454545454547 | 1.3190184049079754 | 14.818181818181818 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 184 | 1.7632417665806648 | 0.95 | 1464.2222222222222 | 0.5671372008951627 | 2581.777777777778 | 合格 | 指标正常 |
| 热源检测 | 3 | 148 | 0.7692307692307693 | 0.924 | 23.11111111111111 | 1.3 | 17.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 192 | 1.1054856818020322 | 0.868 | 2814.6 | 0.9045797846697734 | 3111.5 | 合格 | 指标正常 |
| 热源检测 | 4 | 148 | 0.7541528239202658 | 0.956 | 33.44444444444444 | 1.3259911894273129 | 25.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 192 | 1.0008671291355389 | 0.954 | 4997.333333333333 | 0.999133622125958 | 5001.666666666667 | 合格 | 指标正常 |
| 热源检测 | 5 | 148 | 0.8812260536398467 | 0.959 | 26.1 | 1.1347826086956523 | 23 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 192 | 0.9934366615667753 | 0.946 | 5011 | 1.0066067004441668 | 4978.111111111111 | 合格 | 指标正常 |
| 热源检测 | 6 | 148 | 0.8597285067873304 | 0.93 | 24.555555555555557 | 1.1631578947368422 | 21.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 188 | 1.425778816199377 | 0.925 | 1426.6666666666667 | 0.7013710602501775 | 2034.111111111111 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 302.5 | 211 | - | 33.666666666666664 | 1.4360189573459716 | 23.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 10.5 | 215 | 162.5 | - | 19.545454545454547 | 1.3190184049079754 | 14.818181818181818 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 208 | 159.5 | - | 23.11111111111111 | 1.3 | 17.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 301 | 227 | - | 33.44444444444444 | 1.3259911894273129 | 25.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 260.5 | 230 | - | 26.1 | 1.1347826086956523 | 23 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 221 | 189.5 | - | 24.555555555555557 | 1.1631578947368422 | 21.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 40434 | 42992.5 | - | 4492.666666666667 | 0.9404786825762333 | 4777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14399.5 | 25123 | - | 1600 | 0.5731799546232536 | 2791.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 30037 | 32934.5 | - | 3003.7 | 0.9120085015940489 | 3293.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 44975.5 | 45015 | - | 4997.333333333333 | 0.999133622125958 | 5001.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45099 | 44802.5 | - | 5011 | 1.0066067004441668 | 4978.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13647.5 | 19615 | - | 1516.4444444444443 | 0.6957940351771603 | 2179.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |

